URL: https://www.fjexcel.com/product/147.html
Accessed: 2026-11-13

Yuchai-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems
全部
Submit
Welcome to the official website of NINGDE EXCEL POWER CO.,LTD.
Tel: 0086-593-6955866
E-mail: sales@fjexcel.com
City Substation
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Language
中文版
English
Français
Pусский
España
عربي ،
Home page
+
Yuchai
The EP-YC series unit uses Yuchai Power. <br>
Power from 31KVA-1125KVA, superior performance, strong power, low emissions, low fuel consumption, low vibration.
Keywords:
Yuchai
Category:
Yuchai
Email:
sales@fjexcel.com
Online Consultation
50HZ Model
60HZ Model
Commodity name:
Yuchai
Commodity ID:
1266333586718085120
| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT
| EP-YC31.3 | 25 | 31 | 27.5 | 34 | YCD4R12D-40 | 6.41 | 1700*800*1200 | 2300*1100*1240 |
| EP-YC37.5 | 30 | 37.5 | 33 | 41 | YCD4M12D-50 | 7.7 | 1700*800*1200 | 2300*1100*1240 |
| EP-YC42.5 | 34 | 42.5 | 37.4 | 46.75 | YCD4J11D-55 | 8.72 | 1700*800*1200 | 2300*1100*1240 |
| EP-YC50 | 40 | 50 | 44 | 55 | YCD4T22D-70 | 9.35 | 1800*800*1200 | 2300*1100*1240 |
| EP-YC60 | 48 | 60 | 52.8 | 66 | YCD4P22D-80 | 12.31 | 1900*850*1250 | 2300*1100*1290 |
| EP-YC72.5 | 58 | 72.5 | 64 | 80 | YCD4Y22D-95 | 14.88 | 1900*850*1250 | 2300*1100*1290 |
| EP-YC85 | 68 | 85 | 75 | 94 | YCD4Y22D-110 | 17.44 | 2200*1050*1450 | 2800*1100*1600 |
| EP-YC100 | 80 | 100 | 88 | 110 | YCD4Y32D-130 | 20.52 | 2200*1050*1450 | 2800*1100*1600 |
| EP-YC62.5 | 50 | 62.5 | 55 | 69 | YC4D90Z-D21 | 11.4 | 1900*850*1250 | 2300*1100*1290 |
| EP-YC75 | 60 | 75 | 66 | 82.5 | YC4A100Z-D20 | 13.68 | 1900*850*1250 | 2300*1100*1290 |
| EP-YC100 | 80 | 100 | 88 | 110 | YC6B135Z-D20 | 18.42 | 2200*1050*1450 | 2800*1100*1600 |
| EP-YC125 | 100 | 125 | 110 | 137.5 | YC6B180L-D20 | 24.62 | 2400*1050*1470 | 2800*1100*1600 |
| EP-YC150 | 120 | 150 | 132 | 165 | YC6B205L-D20 | 27.3 | 2400*1050*1470 | 2800*1100*1600 |
| EP-YC183 | 146 | 182.5 | 160 | 200 | YC6A245L-D21 | 33.29 | 2550*1050*1500 | 3000*1200*1800 |
| EP-YC200 | 160 | 200 | 176 | 220 | YC6A275-D30 | 36.48 | 2550*1050*1500 | 3000*1200*1800 |
| EP-YC250 | 200 | 250 | 220 | 275 | YC6MK350L-D20 | 44.46 | 2700*1150*1600 | 3450*1390*1970 |
| EP-YC300 | 240 | 300 | 264 | 330 | YC6MK420L-D20 | 53.35 | 2800*1150*1650 | 3650*1390*2000 |
| EP-YC325 | 260 | 325 | 286 | 357.5 | YC6MK420L-D20 | 57.8 | 2950*1150*1650 | 4000*1390*2000 |
| EP-YC380 | 304 | 380 | 334.4 | 418 | YC6MJ500-D21 | 66.54 | 3300*1150*1920 | 4200*1500*2100 |
| EP-YC450 | 360 | 450 | 396 | 495 | YC6K600-D30 | 80.03 | 3500*1350*2100 | 4600*1900*2280 |
| EP-YC500 | 400 | 500 | 440 | 550 | YC6T660L-D20 | 88.92 | 3500*1350*2100 | 4800*1900*2280 |
| EP-YC600 | 480 | 600 | 528 | 660 | YC6TD840L-D20 | 106.7 | 3500*1350*2100 | 4800*1900*2280 |
| EP-YC670 | 536 | 670 | 589.6 | 737 | YC6TD900-D31 | 119.15 | 3600*1400*2250 | 5100*1900*2430 |
| EP-YC750 | 600 | 750 | 660 | 825 | YC6TD1000-D30 | 133.38 | 4400*1850*2380 | 5800*2250*2580 |
| EP-YC800 | 640 | 800 | 704 | 880 | YC6C1070L-D20 | 142.27 | 4500*1400*2250 | 5800*2250*2580 |
| EP-YC910 | 728 | 910 | 800 | 1000 | YC6C1220-D31 | 161.83 | 4500*1400*2250 | 5800*2250*2580 |
| EP-YC1000 | 800 | 1000 | 880 | 1100 | YC6C1320-D31 | 177.84 | 4500*1400*2250 | 5800*2250*2580 |
| EP-YC1125 | 900 | 1125 | 990 | 1237.5 | YC6C1520-D31 | 200.07 | 4600*2100*2230 | 5900*2250*2580 |
| Genset Model | 60Hz,200/110V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download
| Prime Power(KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT
| EP-YC48 | 40 | 50 | 44 | 55 | YC4D65-D20 | 9.35 | 1800*800*1200 | 2300*1100*1240 |
| EP-YC60 | 50 | 62.5 | 55 | 69 | YC4D80Z-D20 | 11.4 | 1900*850*1250 | 2300*1100*1290 |
| EP-YC75 | 60 | 75 | 66 | 82.5 | YC4D100Z-D20 | 13.68 | 1900*850*1250 | 2300*1100*1290 |
| EP-YC100 | 80 | 100 | 88 | 110 | YC6B130Z-D20 | 18.42 | 2200*1050*1450 | 2800*1100*1600 |
| EP-YC120 | 96 | 120 | 105.6 | 132 | YC6B160Z-D20 | 21.89 | 2400*1050*1470 | 2800*1100*1600 |
| EP-YC150 | 120 | 150 | 72 | 165 | YC6B210L-D20 | 27.36 | 2400*1050*1470 | 2800*1100*1600 |
| EP-YC183 | 146 | 182.5 | 160 | 200 | YC6A245L-D20 | 33.29 | 2550*1050*1500 | 3000*1200*1800 |
| EP-YC200 | 160 | 200 | 100 | 220 | YC6MK265Z-D20 | 36.5 | 2550*1050*1500 | 3000*1200*1800 |
| EP-YC225 | 180 | 225 | 116 | 247.5 | YC6A305-D32 | 41.06 | 2550*1050*1500 | 3000*1200*1800 |
| EP-YC250 | 200 | 250 | 220 | 275 | YC6MK360L-D20 | 44.46 | 2700*1150*1600 | 3450*1390*1970 |
| EP-YC275 | 220 | 275 | 242 | 302.5 | YC6MK360L-D20 | 48.9 | 2700*1150*1600 | 3450*1390*1970 |
| EP-YC325 | 260 | 325 | 286 | 357.5 | YC6MK420L-D21 | 57.8 | 2800*1150*1650 | 3650*1390*2000 |
| EP-YC350 | 280 | 350 | 308 | 385 | YC6MJ480L-D21 | 62.24 | 2950*1150*1650 | 4000*1390*2000 |
| EP-YC380 | 304 | 380 | 334.4 | 418 | YC6MJ500-D22 | 66.54 | 3300*1150*1920 | 4200*1500*2100 |
| EP-YC450 | 360 | 450 | 396 | 495 | YC6T660L-D21 | 80.03 | 3500*1350*2100 | 4600*1900*2280 |
| EP-YC500 | 400 | 500 | 440 | 550 | YC6T660L-D21 | 88.92 | 3500*1350*2100 | 4800*1900*2280 |
| EP-YC600 | 480 | 600 | 100 | 660 | YC6TD780-D32 | 106.7 | 3500*1350*2100 | 4800*1900*2280 |
| EP-YC650 | 520 | 650 | 116 | 715 | YC6TD840-D32 | 115.6 | 3600*1400*2250 | 5100*1900*2430 |
| EP-YC725 | 580 | 725 | 638 | 797.5 | YC6TD940-D32 | 128.93 | 4400*1850*2380 | 5800*2250*2580 |
| EP-YC788 | 630 | 787.5 | 693 | 866 | YC6TD1020-D32 | 140.05 | 4500*1400*2250 | 5800*2250*2580 |
Prev
None
None
Next
Prev
None
Next
None
Related Products
Cummins
The EP-C series units use Cummins engines. EXCEL POWER and Cummins have cooperated for more than 10 years. Its high reliability and low cost of application EXCEL POWER C series units have won the hearts of the military, traffic engineering systems, industrial and mining enterprises and other industries.
Read More
Vman
Read More
Yunnei
Read More
Yuchai
The EP-YC series unit uses Yuchai Power.
Power from 31KVA-1125KVA, superior performance, strong power, low emissions, low fuel consumption, low vibration.
Read More
Yangdong
The EP-YD series unit uses a moving engine.
Yangdong is one of the best brands in China and has a long history. It uses Ricardo's power technology.
Power from 10KVA-56KVA, reliable quality, competitive price, is the best choice for the mid-end market.
The optional power section can be applied to homes, offices, construction sites and other fields.
Read More
Yanmar
The EP-Y series units are imported from Japan.
Read More
NINGDE EXCEL POWER CO.,LTD.
At EXCEL, we will deliver quick response with solutions tailored to your specific needs of power generation. We would welcome the opportunity to cooperate with you and deliver you the best service.
Tel: 0086-593-6955866
Mobile phone/Wechat:+86-13859688569
WhatsApp：+86-13859688569
E-mail: sales@fjexcel.com
Facebook:johnnylin6@163.com
Add: No.5 Jinye Road, Tiehu Industrial Zone, Chengyang, Fu'An, Fujian, China
GET IN TOUCH
Please tell us your needs. Our engineer will send you solutions and quotes for free.
Name:
Tel:
Email
Address:
Content
Submit
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Contact us
Tel: 0086-593-6955866
Mobile phone/Wechat: +86-13859688569
WhatsApp: +86-13859688569
E-mail: sales@fjexcel.com
Facebook: johnnylin6@163.com
Add: No.30,Gongmao Road,Gantang,Fuan,Fujian,China.
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
Manage cookies
allow all
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
allow all
required
These cookies are necessary for basic functions such as payment. Standard cookies cannot be turned off and do not store any of your information.
analyze
These cookies collect information, such as how many people are using our site or which pages are popular, to help us improve the customer experience. Turning these cookies off will mean we can't collect information to improve your experience.
Feature
These cookies enable the website to provide enhanced functionality and personalization. They may be set by us or by third-party providers whose services we have added to our pages. If you do not allow these cookies, some or all of these services may not function properly.
advertise
These cookies help us understand what you are interested in so that we can show you relevant advertising on other websites. Turning these cookies off will mean we are unable to show you any personalized advertising.
reject all
Confirm my choice
Copyright © NINGDE EXCEL POWER CO.,LTD. | Business license | SEO | Privacy Policy
Powered by www.300.cn
