URL: https://www.fjexcel.com/product/148.html
Accessed: 2026-11-13

Yunnei-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems
全部
Submit
Welcome to the official website of NINGDE EXCEL POWER CO.,LTD.
Tel: 0086-593-6955866
E-mail: sales@fjexcel.com
City Substation
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Language
中文版
English
Français
Pусский
España
عربي ،
Home page
+
Yunnei
Keywords:
Yunnei
Category:
Yunnei
Email:
sales@fjexcel.com
Online Consultation
50HZ Model
60HZ Model
Commodity name:
Yunnei
Commodity ID:
1266333588634882048
| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT
| EP-YN18.75 | 15 | 18.75 | 16.5 | 20.6 | YN25GB | 3.85 | 1400*800*1100 | 1900*1100*1200 |
| EP-YN22.5 | 18 | 22.5 | 20 | 25 | YN25GB | 4.72 | 1400*800*1100 | 1900*1100*1200 |
| EP-YN27.5 | 22 | 27.5 | 24 | 30 | YN27GB | 5.64 | 1650*800*1150 | 2050*1100*1240 |
| EP-YN30 | 25 | 31.25 | 27.5 | 35 | YN27GBZ | 6.56 | 1650*830*1150 | 2100*1100*1240 |
| EP-YN37.5 | 30 | 37.5 | 33 | 41 | YN38GB | 7.52 | 1650*830*1150 | 2200*1100*1240 |
| EP-YN50 | 40 | 50 | 44 | 55 | YN38GBZ | 10.26 | 1800*850*1200 | 2300*1100*1250 |
| EP-YN60 | 48 | 60 | 52.8 | 66 | YN38GBZL | 12.04 | 1800*850*1200 | 2300*1100*1250 |
| EP-YN60 | 48 | 60 | 52.8 | 66 | YN48GBZ | 12.59 | 1800*880*1200 | 2400*1150*1250 |
| EP-YN72.5 | 58 | 72.5 | 64 | 80 | YN48GBZ | 15.54 | 1900*850*1250 | 2400*1150*1280 |
| EP-YN85 | 68 | 85 | 74.8 | 93.5 | YN48GBZ | 17.44 | 1950*950*1300 | 2400*1150*1300 |
| EP-YN100 | 80 | 100 | 88 | 110 | YN48GBZ | 20.52 | 2000*950*1300 | 2500*1150*1300 |
| Genset Model | 60Hz,200/115V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT
| EP-YN25 | 20 | 25 | 22 | 27.5 | YN25GB | 5.13 | 1400*800*1100 | 1900*1100*1200 |
| EP-YN30 | 24 | 30 | 26.4 | 33 | YN27GB | 6.16 | 1650*800*1150 | 2050*1100*1240 |
| EP-YN35 | 28 | 35 | 30.8 | 38.5 | YN36GB | 7.19 | 1650*830*1150 | 2100*1100*1240 |
| EP-YN41 | 33 | 41.25 | 36.3 | 45 | YN38GB | 8.46 | 1650*830*1150 | 2200*1100*1240 |
| EP-YN56 | 45 | 56.25 | 50 | 62 | YN38GBZ | 11.29 | 1800*850*1200 | 2300*1100*1250 |
| EP-YN66 | 53 | 66.25 | 58.3 | 73 | YN48GBZ | 13.9 | 1800*850*1200 | 2300*1100*1250 |
| EP-YN88 | 70 | 87.5 | 77 | 96.25 | YN48GBZ | 18.75 | 1800*880*1200 | 2400*1150*1250 |
Prev
None
None
Next
Prev
None
Next
None
Related Products
Cummins
The EP-C series units use Cummins engines. EXCEL POWER and Cummins have cooperated for more than 10 years. Its high reliability and low cost of application EXCEL POWER C series units have won the hearts of the military, traffic engineering systems, industrial and mining enterprises and other industries.
Read More
Vman
Read More
Yunnei
Read More
Yuchai
The EP-YC series unit uses Yuchai Power.
Power from 31KVA-1125KVA, superior performance, strong power, low emissions, low fuel consumption, low vibration.
Read More
Yangdong
The EP-YD series unit uses a moving engine.
Yangdong is one of the best brands in China and has a long history. It uses Ricardo's power technology.
Power from 10KVA-56KVA, reliable quality, competitive price, is the best choice for the mid-end market.
The optional power section can be applied to homes, offices, construction sites and other fields.
Read More
Yanmar
The EP-Y series units are imported from Japan.
Read More
NINGDE EXCEL POWER CO.,LTD.
At EXCEL, we will deliver quick response with solutions tailored to your specific needs of power generation. We would welcome the opportunity to cooperate with you and deliver you the best service.
Tel: 0086-593-6955866
Mobile phone/Wechat:+86-13859688569
WhatsApp：+86-13859688569
E-mail: sales@fjexcel.com
Facebook:johnnylin6@163.com
Add: No.5 Jinye Road, Tiehu Industrial Zone, Chengyang, Fu'An, Fujian, China
GET IN TOUCH
Please tell us your needs. Our engineer will send you solutions and quotes for free.
Name:
Tel:
Email
Address:
Content
Submit
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Contact us
Tel: 0086-593-6955866
Mobile phone/Wechat: +86-13859688569
WhatsApp: +86-13859688569
E-mail: sales@fjexcel.com
Facebook: johnnylin6@163.com
Add: No.30,Gongmao Road,Gantang,Fuan,Fujian,China.
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
Manage cookies
allow all
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
allow all
required
These cookies are necessary for basic functions such as payment. Standard cookies cannot be turned off and do not store any of your information.
analyze
These cookies collect information, such as how many people are using our site or which pages are popular, to help us improve the customer experience. Turning these cookies off will mean we can't collect information to improve your experience.
Feature
These cookies enable the website to provide enhanced functionality and personalization. They may be set by us or by third-party providers whose services we have added to our pages. If you do not allow these cookies, some or all of these services may not function properly.
advertise
These cookies help us understand what you are interested in so that we can show you relevant advertising on other websites. Turning these cookies off will mean we are unable to show you any personalized advertising.
reject all
Confirm my choice
Copyright © NINGDE EXCEL POWER CO.,LTD. | Business license | SEO | Privacy Policy
Powered by www.300.cn
