URL: https://www.fjexcel.com/product/165.html
Accessed: 2026-11-13

Vman-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems
全部
Submit
Welcome to the official website of NINGDE EXCEL POWER CO.,LTD.
Tel: 0086-593-6955866
E-mail: sales@fjexcel.com
City Substation
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Language
中文版
English
Français
Pусский
España
عربي ،
Home page
+
Vman
Keywords:
Vman
Category:
Vman
Email:
sales@fjexcel.com
Online Consultation
50HZ Model
60HZ Model
Commodity name:
Vman
Commodity ID:
1266333561967497216
| Generator Set Model | Continuous output | Standby output | Doosan Engine Model | Fuel consumption (L/h) | No.of cylinder | Displacement (L) | Alternator model | Dimension (L×W×H) mm | N.W (kg) | Fuel tank capacity(L) | download
| KW | KVA | KW | KVA | Open type | silent type
| EP-VM250 | 200 | 250 | 220 | 275 | D11A2 | 52.4 | 6 | 10.964 | ZL274K | 2980*1180*1600 | 4300*1480*2030 | 3780 | 450 |
| EP-VM275 | 220 | 275 | 242 | 302.5 | D11A2 | 57.7 | 6 | 10.964 | ZL314D | 2980*1180*1600 | 4300*1480*2030 | 3800 | 450 |
| EP-VM300 | 240 | 300 | 264 | 330 | D11A1 | 62.9 | 6 | 10.964 | ZL314D | 2980*1180*1600 | 4300*1480*2030 | 3820 | 450 |
| EP-VM325 | 260 | 325 | 286 | 357.5 | D11A | 68.2 | 6 | 10.964 | ZL314E | 2980*1180*1600 | 4300*1480*2030 | 3950 | 450 |
| EP-VM380 | 304 | 380 | 334.4 | 418 | D15A2 | 77.6 | 8 | 14.618 | ZL314F | 2900*1430*1950 | 4500*1700*2230 | 4500 | 600 |
| EP-VM450 | 360 | 450 | 396 | 495 | D15A | 91.9 | 8 | 14.618 | ZL354C | 3050*1430*1950 | 4700*1700*2230 | 4500 | 600 |
| EP-VM500 | 400 | 500 | 440 | 550 | D22A3 | 109.4 | 12 | 21.927 | ZL354D | 3050*1430*1950 | 4700*1700*2230 | 5000 | 1000 |
| EP-VM600 | 480 | 600 | 528 | 660 | D22A2 | 122.6 | 12 | 21.927 | ZL354E | 3300*1430*1950 | 5000*1700*2230 | 5200 | 1000 |
| EP-VM670 | 536 | 670 | 589.6 | 737 | D22A | 136.9 | 12 | 21.927 | ZL354F | 3480*1430*1950 | 5100*1700*2430 | 5250 | 1000 |
| EP-VM750 | 600 | 750 | 660 | 825 | D22 | 143.6 | 12 | 21.927 | ZL404C | 4400*1850*2380 | 5800*2250*2580 | 5250 | 1000 |
| EP-VM800 | 640 | 800 | 704 | 880 | D30A3 | 153.2 | 16 | 29.235 | ZL404D | 4500*1400*2250 | 5800*2250*2580 | 6400 | 1250 |
| EP-VM910 | 728 | 910 | 800.8 | 1001 | D30A2 | 174.3 | 16 | 29.235 | ZL404E | 4500*1400*2250 | 5800*2250*2580 | 6500 | 1250 |
| EP-VM1000 | 800 | 1000 | 880 | 1100 | D30A1 | 191.5 | 16 | 29.235 | ZL404F | 4500*1400*2250 | 5800*2250*2580 | 6900 | 1250 |
Prev
None
None
Next
Prev
None
Next
None
Related Products
Cummins
The EP-C series units use Cummins engines. EXCEL POWER and Cummins have cooperated for more than 10 years. Its high reliability and low cost of application EXCEL POWER C series units have won the hearts of the military, traffic engineering systems, industrial and mining enterprises and other industries.
Read More
Vman
Read More
Yunnei
Read More
Yuchai
The EP-YC series unit uses Yuchai Power.
Power from 31KVA-1125KVA, superior performance, strong power, low emissions, low fuel consumption, low vibration.
Read More
Yangdong
The EP-YD series unit uses a moving engine.
Yangdong is one of the best brands in China and has a long history. It uses Ricardo's power technology.
Power from 10KVA-56KVA, reliable quality, competitive price, is the best choice for the mid-end market.
The optional power section can be applied to homes, offices, construction sites and other fields.
Read More
Yanmar
The EP-Y series units are imported from Japan.
Read More
NINGDE EXCEL POWER CO.,LTD.
At EXCEL, we will deliver quick response with solutions tailored to your specific needs of power generation. We would welcome the opportunity to cooperate with you and deliver you the best service.
Tel: 0086-593-6955866
Mobile phone/Wechat:+86-13859688569
WhatsApp：+86-13859688569
E-mail: sales@fjexcel.com
Facebook:johnnylin6@163.com
Add: No.5 Jinye Road, Tiehu Industrial Zone, Chengyang, Fu'An, Fujian, China
GET IN TOUCH
Please tell us your needs. Our engineer will send you solutions and quotes for free.
Name:
Tel:
Email
Address:
Content
Submit
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Contact us
Tel: 0086-593-6955866
Mobile phone/Wechat: +86-13859688569
WhatsApp: +86-13859688569
E-mail: sales@fjexcel.com
Facebook: johnnylin6@163.com
Add: No.30,Gongmao Road,Gantang,Fuan,Fujian,China.
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
Manage cookies
allow all
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
allow all
required
These cookies are necessary for basic functions such as payment. Standard cookies cannot be turned off and do not store any of your information.
analyze
These cookies collect information, such as how many people are using our site or which pages are popular, to help us improve the customer experience. Turning these cookies off will mean we can't collect information to improve your experience.
Feature
These cookies enable the website to provide enhanced functionality and personalization. They may be set by us or by third-party providers whose services we have added to our pages. If you do not allow these cookies, some or all of these services may not function properly.
advertise
These cookies help us understand what you are interested in so that we can show you relevant advertising on other websites. Turning these cookies off will mean we are unable to show you any personalized advertising.
reject all
Confirm my choice
Copyright © NINGDE EXCEL POWER CO.,LTD. | Business license | SEO | Privacy Policy
Powered by www.300.cn
