URL: https://www.fjexcel.com/product/155.html
Accessed: 2026-11-13

ST/STC-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems
全部
Submit
Welcome to the official website of NINGDE EXCEL POWER CO.,LTD.
Tel: 0086-593-6955866
E-mail: sales@fjexcel.com
City Substation
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Language
中文版
English
Français
Pусский
España
عربي ،
Home page
+
ST/STC
ST/STC Series Single/Three-phase Synchronous generaotr
Keywords:
ST/STC
Category:
ST&STC Alternator
Email:
sales@fjexcel.com
Online Consultation
Description
Commodity name:
ST/STC
Commodity ID:
1266333612601135104
Shape and installation size
| Model | Output | Mounting Dimensions(mm) | Frame Dimensions(mm) | Weight(kg)
| KW | KVA | A | B | C | D | E | F | G | H | K | a | b | h1 | h | L1 | L2 | g
| STC-3 | 3 | 3.8 | 216 | 178 | 89 | &phi;32 | 80 | 10 | 27 | 132 | 13 | 34 | 250 | 18 | 400 | 480 | 270 | 35 | 70
| STC-5 | 5 | 6.3 | 254 | 254 | 108 | &phi;38 | 80 | 12 | 33 | 160 | 16 | 50 | 310 | 25 | 450 | 580 | 325 | 41 | 120
| STC-7.5 | 7.5 | 9.4 | 254 | 254 | 108 | &phi;38 | 80 | 12 | 33 | 160 | 16 | 50 | 310 | 25 | 58 | 580 | 325 | 41 | 130
| STC-10 | 10 | 12.5 | 279 | 203 | 121 | &phi;42 | 110 | 12 | 37 | 180 | 16 | 60 | 339 | 25 | 590 | 610 | 365 | 45 | 140
| STC-12 | 12 | 15 | 279 | 203 | 121 | &phi;42 | 110 | 12 | 37 | 180 | 16 | 60 | 339 | 25 | 490 | 610 | 365 | 45 | 155
| STC-15 | 15 | 18.8 | 318 | 228 | 133 | &phi;48 | 110 | 14 | 45 | 200 | 20 | 60 | 378 | 30 | 500 | 660 | 400 | 51.5 | 192
| STC-20 | 20 | 25 | 318 | 228 | 133 | &phi;48 | 110 | 14 | 45 | 200 | 20 | 60 | 378 | 30 | 500 | 660 | 400 | 51.5 | 202
| STC-30 | 30 | 37.5 | 356 | 286 | 149 | &phi;60 | 140 | 18 | 53 | 225 | 20 | 65 | 421 | 32 | 650 | 770 | 452 | 64 | 257
| STC-40 | 40 | 50 | 356 | 286 | 149 | &phi;60 | 140 | 18 | 53 | 225 | 20 | 65 | 421 | 32 | 650 | 770 | 452 | 64 | 290
| STC-50 | 50 | 62.5 | 356 | 311 | 149 | &phi;60 | 140 | 18 | 53 | 225 | 20 | 65 | 421 | 32 | 650 | 810 | 452 | 64 | 344
| | | | | | | | | | | | | | | | | | | |
| ST-2 | 2 | 2 | 216 | 178 | 89 | &phi;32 | 80 | 10 | 27 | 132 | 13 | 34 | 250 | 18 | 400 | 480 | 270 | 35 | 70
| ST-3 | 3 | 3 | 254 | 254 | 108 | &phi;38 | 80 | 12 | 33 | 160 | 16 | 50 | 310 | 25 | 450 | 580 | 325 | 41 | 120
| ST-5 | 5 | 5 | 254 | 254 | 108 | &phi;38 | 80 | 12 | 33 | 160 | 16 | 50 | 310 | 25 | 58 | 580 | 325 | 41 | 130
| ST-7.5 | 7.5 | 7.5 | 279 | 203 | 121 | &phi;42 | 110 | 12 | 37 | 180 | 16 | 60 | 339 | 25 | 590 | 610 | 365 | 45 | 140
| ST-10 | 10 | 10 | 279 | 203 | 121 | &phi;42 | 110 | 12 | 37 | 180 | 16 | 60 | 339 | 25 | 490 | 610 | 365 | 45 | 155
| ST-12 | 12 | 12 | 318 | 228 | 133 | &phi;48 | 110 | 14 | 45 | 200 | 20 | 60 | 378 | 30 | 500 | 660 | 400 | 51.5 | 192
| ST-15 | 15 | 15 | 318 | 228 | 133 | &phi;48 | 110 | 14 | 45 | 200 | 20 | 60 | 378 | 30 | 500 | 660 | 400 | 51.5 | 202
| ST-20 | 20 | 20 | 356 | 286 | 149 | &phi;60 | 140 | 18 | 53 | 225 | 20 | 65 | 421 | 32 | 650 | 770 | 452 | 64 | 257
Prev
None
None
Next
Prev
None
Next
None
Related Products
Cummins
The EP-C series units use Cummins engines. EXCEL POWER and Cummins have cooperated for more than 10 years. Its high reliability and low cost of application EXCEL POWER C series units have won the hearts of the military, traffic engineering systems, industrial and mining enterprises and other industries.
Read More
Vman
Read More
Yunnei
Read More
Yuchai
The EP-YC series unit uses Yuchai Power.
Power from 31KVA-1125KVA, superior performance, strong power, low emissions, low fuel consumption, low vibration.
Read More
Yangdong
The EP-YD series unit uses a moving engine.
Yangdong is one of the best brands in China and has a long history. It uses Ricardo's power technology.
Power from 10KVA-56KVA, reliable quality, competitive price, is the best choice for the mid-end market.
The optional power section can be applied to homes, offices, construction sites and other fields.
Read More
Yanmar
The EP-Y series units are imported from Japan.
Read More
NINGDE EXCEL POWER CO.,LTD.
At EXCEL, we will deliver quick response with solutions tailored to your specific needs of power generation. We would welcome the opportunity to cooperate with you and deliver you the best service.
Tel: 0086-593-6955866
Mobile phone/Wechat:+86-13859688569
WhatsApp：+86-13859688569
E-mail: sales@fjexcel.com
Facebook:johnnylin6@163.com
Add: No.5 Jinye Road, Tiehu Industrial Zone, Chengyang, Fu'An, Fujian, China
GET IN TOUCH
Please tell us your needs. Our engineer will send you solutions and quotes for free.
Name:
Tel:
Email
Address:
Content
Submit
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Contact us
Tel: 0086-593-6955866
Mobile phone/Wechat: +86-13859688569
WhatsApp: +86-13859688569
E-mail: sales@fjexcel.com
Facebook: johnnylin6@163.com
Add: No.30,Gongmao Road,Gantang,Fuan,Fujian,China.
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
Manage cookies
allow all
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
allow all
required
These cookies are necessary for basic functions such as payment. Standard cookies cannot be turned off and do not store any of your information.
analyze
These cookies collect information, such as how many people are using our site or which pages are popular, to help us improve the customer experience. Turning these cookies off will mean we can't collect information to improve your experience.
Feature
These cookies enable the website to provide enhanced functionality and personalization. They may be set by us or by third-party providers whose services we have added to our pages. If you do not allow these cookies, some or all of these services may not function properly.
advertise
These cookies help us understand what you are interested in so that we can show you relevant advertising on other websites. Turning these cookies off will mean we are unable to show you any personalized advertising.
reject all
Confirm my choice
Copyright © NINGDE EXCEL POWER CO.,LTD. | Business license | SEO | Privacy Policy
Powered by www.300.cn
