URL: https://www.fjexcel.com/product/161.html
Accessed: 2026-11-13

Brushless Alternator-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems
全部
Submit
Welcome to the official website of NINGDE EXCEL POWER CO.,LTD.
Tel: 0086-593-6955866
E-mail: sales@fjexcel.com
City Substation
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Language
中文版
English
Français
Pусский
España
عربي ،
Home page
+
Brushless Alternator
Keywords:
Brushless Alternator
Category:
Brushless Alternator
Email:
sales@fjexcel.com
Online Consultation
Description
DATA SHEET
EXTERNAL DIMENSION
Commodity name:
Brushless Alternator
Commodity ID:
1266333604267053056
| Model | Prime Output (1500rpm/50Hz) 400V | Prime Output (1800rpm/60Hz) 440V
| KVA | KW | KVA | KW
| ZL164A ZL164B ZL164C ZL164D | 8.1 11 13.5 16 | 6.5 8.8 10.8 12.8 | 10.2 13.8 16.9 20 | 8.2 11 13.5 16
| ZL184E ZL184F ZL184G ZL184H ZL184J | 22.5 27.5 31.3 37.5 40 | 18 22 25 30 32 | 28.8 34.4 37.5 46.9 50 | 23 27.5 30 37.5 40
| ZL224C ZL224D ZL224E ZL224F ZL224G | 42.5 50 60 72.5 85 | 34 40 48 58 68 | 52.5 62.5 70 87.5 97.5 | 42 50 56 70 78
| ZL274C ZL274D ZL274E ZL274F ZL274G ZL274H ZL274J ZL274K | 100 120 140 160 180 200 230 250 | 80 96 112 128 144 160 184 200 | 117.5 137.5 167.5 190 218.5 245 281 299 | 94 110 134 152 174.8 196 224.8 239.2
| ZL314C ZL314D ZL314E ZL314EL ZL314F ZL314G | 250 295 325 350 380 400 | 200 236 260 280 304 320 | 294 350 394 420 456 480 | 235 280 315 336 365 384
| ZL354C ZL354D ZL354E ZL354FS ZL354F | 450 500 600 625 670 | 360 400 480 500 536 | 550 594 713 725 775 | 440 475 570 580 620
| ZL404A ZL404G ZL404H ZL404J ZL404K | 750 810 940 1030 1135 | 600 648 752 824 908 | 855 925 1063 1200 1338 | 684 740 850 960 1070
| ZL454S ZL454A ZL454B ZL454C ZL454D ZL454E ZL454F ZL454G | 1125 1260 1400 1550 1650 1900 2080 2200 | 900 1008 1120 1240 1320 1520 1664 1760 | 1337.5 1500 1625 1815 1935 2210 2500 2535 | 1070 1200 1300 1452 1548 1768 2000 2028
| ZL564C ZL564D ZL564E ZL564F ZL564G ZL564H(480V) | 2312.5 2625 3125 3500 3750 3400 | 1850 2100 2500 2800 3000 2720 | 2662.5 3012.5 3587 4025 4375 3600 | 2130 2410 2870 3220 3500 2880
50Hz CLASS "H"
| RATINGS | Winding 311 / 0.8 Power Factor
| Duty / Temp Rise / Ambient T° | Cont./125K/40℃ | Cont./125K/40℃
| PHASE | 3 PHASE | 1 PHASE
| SERIES STAR | 380 | 400 | 415 | | |
| PARALLEL STAR | 190 | 200 | 208 | | |
| SERIES DELTA | 220 | 230 | 240 | | |
| DOUBLE DELTA | | | | 220 | 230 | 240
| | KVA | KW | KVA | KW | KVA | KW | KVA | KW | KVA | KW | KVA | KW
| ZL274C | 100 | 80 | 100 | 80 | 100 | 80 | 60 | 48 | 60 | 48 | 60 | 48
| ZL274D | 114 | 91.2 | 120 | 96 | 114 | 91.2 | 68 | 54.4 | 68 | 54.4 | 68 | 54.4
| ZL274E | 140 | 112 | 140 | 112 | 140 | 112 | 85 | 68 | 85 | 68 | 85 | 68
| ZL274F | 160 | 128 | 160 | 128 | 160 | 128 | 96 | 76.8 | 96 | 76.8 | 96 | 76.8
| ZL274G | 180 | 144 | 180 | 144 | 180 | 144 | 108 | 86.4 | 108 | 86.4 | 108 | 86.4
| ZL274H | 200 | 160 | 200 | 160 | 200 | 160 | 120 | 96 | 120 | 96 | 120 | 96
| ZL274J | 230 | 184 | 230 | 184 | 230 | 184 | 138 | 110.4 | 138 | 110.4 | 138 | 110.4
| ZL274K | 250 | 200 | 250 | 200 | 250 | 200 | 150 | 120 | 150 | 120 | 150 | 120
6 0Hz CLASS "H"
| RATINGS | Winding 311 / 0.8 Power Factor
| Duty / Temp Rise / Ambient T° | Cont./125K/40℃ | Cont./125K/40℃
| PHASE | 3 PHASE | 1 PHASE
| SERIES STAR | 416 | 440 | 460 | 480 | | |
| PARALLEL STAR | 208 | 220 | 230 | 240 | | |
| SERIES DELTA | 240 | 254 | 266 | 277 | | |
| DOUBLE DELTA | | | | | 220 | 230 | 240
| | KVA | KW | KVA | KW | KVA | KW | KVA | KW | KVA | KW | KVA | KW | KVA | KW
| ZL274C | 112.5 | 90 | 117.5 | 94 | 117.5 | 94 | 125 | 100 | 61.3 | 49 | 64.4 | 51.5 | 67.5 | 54
| ZL274D | 131.3 | 105 | 137.5 | 110 | 137.5 | 110 | 146.3 | 117 | 72 | 57.6 | 75 | 60 | 78.8 | 63
| ZL274E | 160 | 128 | 167.5 | 134 | 167.5 | 134 | 178.8 | 143 | 84 | 67.2 | 90 | 72 | 96 | 76.8
| ZL274F | 181.3 | 145 | 190 | 152 | 190 | 152 | 206.3 | 165 | 97.5 | 78 | 103.1 | 82.5 | 108.8 | 87
| ZL274G | 205 | 164.5 | 218.5 | 174.8 | 218.5 | 174.8 | 231.4 | 185.1 | 110.5 | 88.4 | 115.7 | 92.6 | 123.4 | 98.7
| ZL274H | 237.5 | 190 | 245 | 196 | 245 | 196 | 255 | 204 | 127.5 | 102 | 135 | 108 | 142.5 | 114
| ZL274J | 296 | 215.2 | 281 | 224.8 | 294 | 312.5 | 300 | 240 | 150 | 120 | 157 | 125.6 | 161 | 128.8
| ZL274K | 291 | 232.8 | 299 | 239.2 | 235.2 | 250 | 312.5 | 250 | 155 | 124 | 166 | 132.8 | 175 | 140
Prev
None
None
Next
Prev
None
Next
None
Related Products
Cummins
The EP-C series units use Cummins engines. EXCEL POWER and Cummins have cooperated for more than 10 years. Its high reliability and low cost of application EXCEL POWER C series units have won the hearts of the military, traffic engineering systems, industrial and mining enterprises and other industries.
Read More
Vman
Read More
Yunnei
Read More
Yuchai
The EP-YC series unit uses Yuchai Power.
Power from 31KVA-1125KVA, superior performance, strong power, low emissions, low fuel consumption, low vibration.
Read More
Yangdong
The EP-YD series unit uses a moving engine.
Yangdong is one of the best brands in China and has a long history. It uses Ricardo's power technology.
Power from 10KVA-56KVA, reliable quality, competitive price, is the best choice for the mid-end market.
The optional power section can be applied to homes, offices, construction sites and other fields.
Read More
Yanmar
The EP-Y series units are imported from Japan.
Read More
NINGDE EXCEL POWER CO.,LTD.
At EXCEL, we will deliver quick response with solutions tailored to your specific needs of power generation. We would welcome the opportunity to cooperate with you and deliver you the best service.
Tel: 0086-593-6955866
Mobile phone/Wechat:+86-13859688569
WhatsApp：+86-13859688569
E-mail: sales@fjexcel.com
Facebook:johnnylin6@163.com
Add: No.5 Jinye Road, Tiehu Industrial Zone, Chengyang, Fu'An, Fujian, China
GET IN TOUCH
Please tell us your needs. Our engineer will send you solutions and quotes for free.
Name:
Tel:
Email
Address:
Content
Submit
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Contact us
Tel: 0086-593-6955866
Mobile phone/Wechat: +86-13859688569
WhatsApp: +86-13859688569
E-mail: sales@fjexcel.com
Facebook: johnnylin6@163.com
Add: No.30,Gongmao Road,Gantang,Fuan,Fujian,China.
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
Manage cookies
allow all
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
allow all
required
These cookies are necessary for basic functions such as payment. Standard cookies cannot be turned off and do not store any of your information.
analyze
These cookies collect information, such as how many people are using our site or which pages are popular, to help us improve the customer experience. Turning these cookies off will mean we can't collect information to improve your experience.
Feature
These cookies enable the website to provide enhanced functionality and personalization. They may be set by us or by third-party providers whose services we have added to our pages. If you do not allow these cookies, some or all of these services may not function properly.
advertise
These cookies help us understand what you are interested in so that we can show you relevant advertising on other websites. Turning these cookies off will mean we are unable to show you any personalized advertising.
reject all
Confirm my choice
Copyright © NINGDE EXCEL POWER CO.,LTD. | Business license | SEO | Privacy Policy
Powered by www.300.cn
