URL: https://www.fjexcel.com/product/144.html
Accessed: 2026-11-13

Weichai-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems
全部
Submit
Welcome to the official website of NINGDE EXCEL POWER CO.,LTD.
Tel: 0086-593-6955866
E-mail: sales@fjexcel.com
City Substation
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Language
中文版
English
Français
Pусский
España
عربي ،
Home page
+
Weichai
The EP-WP series units are powered by Weichai Group. <br>
Power range from 25KVA-1250KVA
Keywords:
Weichai
Category:
Weichai
Email:
sales@fjexcel.com
Online Consultation
50HZ Model
60HZ Model
Commodity name:
Weichai
| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT
| EP-WC22.5 | 18 | 22.5 | 19.8 | 24.75 | WP2.3D25E200 | 4.6 | 1430*800*1090 | 2200*890*1280 |
| EP-WC31.3 | 25 | 31.25 | 27.5 | 30 | WP2.3D33E200 | 6.04 | 1430*800*1090 | 2200*890*1280 |
| EP-WC37.5 | 30 | 37.5 | 33 | 34 | WP2.3D40E200 | 7.39 | 1510*800*1090 | 2300*890*1280 |
| EP-WC45 | 36 | 45 | 39.6 | 49.5 | WP2.3D48E200 | 9.03 | 1730*900*1150 | 2400*1020*1280 |
| EP-WC50 | 40 | 50 | 44 | 38 | WP2.3D48E200 | 10.03 | 1730*900*1150 | 2400*1020*1280 |
| EP-WC62.5 | 50 | 62.5 | 55 | 42 | WP4.1D66E200 | 13.4 | 1920*900*1240 | 2500*1020*1500 |
| EP-WC72.5 | 58 | 72.5 | 63.8 | 79.75 | WP4.1D80E200 | 15.54 | 1970*900*1240 | 2600*1020*1500 |
| EP-WC100 | 80 | 100 | 88 | 46 | WP4.1D100E200 | 18.33 | 1990*1000*1240 | 2600*1020*1500 |
| EP-WC125 | 100 | 125 | 110 | 50 | WP6D132E200 | 23.94 | 2460*1000*1430 | 3300*1100*1700 |
| EP-WC150 | 120 | 150 | 132 | 165 | WP6D152E200 | 27.5 | 2460*1000*1430 | 3300*1100*1700 |
| EP-WC187.5 | 150 | 187.5 | 165 | 54 | WP10D200E200 | 34.37 | 2760*1050*1850 | 3800*1300*2000 |
| EP-WC225 | 180 | 225 | 198 | 58 | WP10D238E200 | 40 | 2910*1050*1850 | 3950*1300*2000 |
| EP-WC250 | 200 | 250 | 220 | 275 | WP10D264E200 | 43.32 | 2960*1050*1850 | 4000*1300*2000 |
| EP-WC325 | 260 | 325 | 286 | 62 | WP10D320E200 | 56.32 | 2960*1050*1850 | 4000*1300*2000 |
| EP-WC375 | 300 | 375 | 330 | 66 | WP13D385E200 | 67.37 | 3130*1140*1870 | 4200*1400*2130 |
| EP-WC450 | 360 | 450 | 396 | 495 | WP13D440E310 | 80.85 | 3210*1140*1870 | 4350*1400*2130 |
| EP-WC500 | 400 | 500 | 440 | 70 | 6M26D484E200 | 95.76 | 3420*1400*2150 | 5000*1700*2350 |
| EP-WC587.5 | 470 | 587.5 | 517 | 74 | 6M33D572E200 | 112.52 | 3720*1600*2150 | 5400*1900*2450 |
| EP-WC670 | 536 | 670 | 589.6 | 737 | 6M33D633E200 | 128.32 | 3800*1600*2150 | 5400*1900*2450 |
| EP-WC750 | 600 | 750 | 660 | 78 | 12M26D748E200 | 143.64 | 4140*1900*2430 | 6100*2280*2530 |
| EP-WC800 | 640 | 800 | 704 | 82 | 12M26D792E200 | 153.22 | 4380*1900*2430 | 6400*2280*2530 |
| EP-WC910 | 728 | 910 | 800 | 1000 | 12M26D902E200 | 174.28 | 4380*1900*2430 | 6400*2280*2530 |
| EP-WC1000 | 800 | 1000 | 880 | 86 | 12M26D968E200 | 191.52 | 4380*1900*2430 | 6400*2280*2530 |
| EP-WC1125 | 900 | 1125 | 990 | 90 | 12M33D1108E200 | 215.46 | 4490*2100*2430 | \ |
| EP-WC1250 | 1000 | 1250 | 1100 | 1375 | 12M33D1210E200 | 239.4 | 4600*2100*2430 | \ |
| Genset Model | 60Hz,200/115V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT
| EP-WC25 | 20 | 25 | 22 | 27.5 | WP2.3D30E201 | 4.79 | 1430*800*1090 | 2200*890*1280 |
| EP-WC31.3 | 25 | 31 | 27.5 | 34 | WP2.3D36E201 | 5.99 | 1430*800*1090 | 2200*890*1280 |
| EP-WC43.7 | 35 | 44 | 38.5 | 48 | WP2.3D47E201 | 8.5 | 1430*800*1090 | 2200*890*1280 |
| EP-WC56.3 | 45 | 56 | 49.5 | 62 | WP2.3D58E200 | 10.67 | 1510*800*1090 | 2300*890*1280 |
| EP-WC80 | 64 | 80 | 70.4 | 88 | WP4.1D80E201 | 17.15 | 1510*800*1090 | 2300*890*1280 |
| EP-WC93.8 | 75 | 94 | 82.5 | 103 | WP4.1D95E201 | 20.09 | 1730*900*1150 | 2400*1020*1280 |
| EP-WC112.5 | 90 | 112.5 | 100 | 125 | WP4.1D115E201 | 20.62 | 1970*900*1240 | 2600*1020*1500 |
| EP-WC125 | 100 | 125 | 110 | 137.5 | WP6D132E201 | 23.37 | 2460*1000*1430 | 3300*1100*1700 |
| EP-WC150 | 120 | 150 | 132 | 165 | WP6D158E201 | 28.04 | 2460*1000*1430 | 3300*1100*1700 |
| EP-WC187.5 | 150 | 187.5 | 165 | 206 | WP10D200E201 | 36.77 | 2760*1050*1850 | 3800*1300*2000 |
| EP-WC225 | 180 | 225 | 198 | 247.5 | WP10D238E201 | 44.12 | 2800*1050*1850 | 3800*1300*2000 |
| EP-WC250 | 200 | 250 | 220 | 275 | WP10D264E201 | 49.02 | 2910*1050*1850 | 3950*1300*2000 |
| EP-WC275 | 220 | 275 | 242 | 302.5 | WP10D288E201 | 53.92 | 2910*1050*1850 | 3950*1300*2000 |
| EP-WC312.5 | 250 | 312.5 | 275 | 344 | WP12D317E201 | 59.85 | 2960*1050*1850 | 4000*1300*2000 |
| EP-WC375 | 300 | 375 | 330 | 412.5 | WP13D385E201 | 67.72 | 3130*1140*1870 | 4200*1400*2130 |
| EP-WC450 | 360 | 450 | 396 | 495 | 6M26D447E201 | 84.13 | 3420*1400*2150 | 5000*1700*2350 |
| EP-WC500 | 400 | 500 | 440 | 550 | 6M26D506E201 | 95.76 | 3420*1400*2150 | 5000*1700*2350 |
| EP-WC575 | 440 | 550 | 484 | 605 | 6M33D572E201 | 105.34 | 3720*1600*2150 | 5400*1900*2450 |
| EP-WC662.5 | 530 | 662.5 | 583 | 730 | 6M33D633E201 | 126.88 | 3800*1600*2150 | 5400*1900*2450 |
| EP-WC750 | 590 | 737.5 | 649 | 811 | 12M26D792E201 | 141.25 | 4140*1900*2430 | 6100*2280*2530 |
| EP-WC800 | 640 | 800 | 704 | 880 | 12M26D792E201 | 153.22 | 4140*1900*2430 | 6100*2280*2530 |
| EP-WC900 | 700 | 875 | 770 | 962.5 | 12M26D902E201 | 167.58 | 4380*1900*2430 | 6400*2280*2530 |
| EP-WC1000 | 800 | 1000 | 880 | 1100 | 12M26D1012E201 | 191.52 | 4380*1900*2430 | 6400*2280*2530 |
| EP-WC1125 | 880 | 1100 | 968 | 1210 | 12M33D1108E201 | 210.67 | 4490*2100*2430 | \ |
| EP-WC1250 | 1000 | 1250 | 1100 | 1375 | 12M33D1265E200 | 239.4 | 4600*2100*2430 | \ |
Prev
None
None
Next
Prev
None
Next
None
Related Products
Cummins
The EP-C series units use Cummins engines. EXCEL POWER and Cummins have cooperated for more than 10 years. Its high reliability and low cost of application EXCEL POWER C series units have won the hearts of the military, traffic engineering systems, industrial and mining enterprises and other industries.
Read More
Vman
Read More
Yunnei
Read More
Yuchai
The EP-YC series unit uses Yuchai Power.
Power from 31KVA-1125KVA, superior performance, strong power, low emissions, low fuel consumption, low vibration.
Read More
Yangdong
The EP-YD series unit uses a moving engine.
Yangdong is one of the best brands in China and has a long history. It uses Ricardo's power technology.
Power from 10KVA-56KVA, reliable quality, competitive price, is the best choice for the mid-end market.
The optional power section can be applied to homes, offices, construction sites and other fields.
Read More
Yanmar
The EP-Y series units are imported from Japan.
Read More
NINGDE EXCEL POWER CO.,LTD.
At EXCEL, we will deliver quick response with solutions tailored to your specific needs of power generation. We would welcome the opportunity to cooperate with you and deliver you the best service.
Tel: 0086-593-6955866
Mobile phone/Wechat:+86-13859688569
WhatsApp：+86-13859688569
E-mail: sales@fjexcel.com
Facebook:johnnylin6@163.com
Add: No.5 Jinye Road, Tiehu Industrial Zone, Chengyang, Fu'An, Fujian, China
GET IN TOUCH
Please tell us your needs. Our engineer will send you solutions and quotes for free.
Name:
Tel:
Email
Address:
Content
Submit
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Contact us
Tel: 0086-593-6955866
Mobile phone/Wechat: +86-13859688569
WhatsApp: +86-13859688569
E-mail: sales@fjexcel.com
Facebook: johnnylin6@163.com
Add: No.30,Gongmao Road,Gantang,Fuan,Fujian,China.
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
Manage cookies
allow all
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
allow all
required
These cookies are necessary for basic functions such as payment. Standard cookies cannot be turned off and do not store any of your information.
analyze
These cookies collect information, such as how many people are using our site or which pages are popular, to help us improve the customer experience. Turning these cookies off will mean we can't collect information to improve your experience.
Feature
These cookies enable the website to provide enhanced functionality and personalization. They may be set by us or by third-party providers whose services we have added to our pages. If you do not allow these cookies, some or all of these services may not function properly.
advertise
These cookies help us understand what you are interested in so that we can show you relevant advertising on other websites. Turning these cookies off will mean we are unable to show you any personalized advertising.
reject all
Confirm my choice
Copyright © NINGDE EXCEL POWER CO.,LTD. | Business license | SEO | Privacy Policy
Powered by www.300.cn
