URL: https://www.fjexcel.com/product/143.html
Accessed: 2026-11-13

SDEC-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems
全部
Submit
Welcome to the official website of NINGDE EXCEL POWER CO.,LTD.
Tel: 0086-593-6955866
E-mail: sales@fjexcel.com
City Substation
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Language
中文版
English
Français
Pусский
España
عربي ،
Home page
+
SDEC
The EP-SD series unit selected Shanghai Diesel Engine Co., Ltd.<br>
Shangchai Power:<br>
Shanghai Diesel Engine Co., Ltd., formerly known as Shanghai Diesel Engine Factory, was founded in 1947. In 1993, it was restructured into a state-owned holding company that issued A and B shares at home and abroad. It is now part of SAIC Group and is engaged in engines, parts and generator sets. The national large-scale high-tech enterprise that develops and manufactures has a national-level technical center and post-doctoral workstations, a world-class automated production line and a quality management system for passenger car standards.<br>
In the past 70 years of development, the company has products all over the world. At present, it has seven series of diesel and natural gas engines, such as R, H, D, C, E, G and W. The power covers 50~1600kW, mainly used in construction machinery. , trucks, buses, power generation equipment, ships, agricultural machinery and other fields. The company adheres to the customer-centered and relies on the “five vertical and seven horizontal” road network to build sales and services from 19 offices, 7 distribution centers, more than 300 core service stations and more than 1,000 service providers. Support system.
Keywords:
SDEC
Category:
SDEC
Email:
sales@fjexcel.com
Online Consultation
50HZ Model
60HZ Model
Commodity name:
SDEC
Commodity ID:
1266333579923312640
| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT
| EP-SC60 | 50 | 62.5 | 55 | 69 | SC4H95D2 | 11.12 | 1900*800*1200 | 2300*1050*1290 |
| EP-SC85 | 70 | 87.5 | 77 | 96 | SC4H115D2 | 15.56 | 2000*900*1200 | 2400*1100*1400 |
| EP-SC85 | 90 | 112.5 | 99 | 124 | SC4H160D2 | 20 | 2300*900*1300 | 2700*1100*1500 |
| EP-SC125 | 100 | 125 | 110 | 137.5 | SC4H180D2 | 22.23 | 2400*900*1450 | 2800*1150*1800 |
| EP-SC140 | 112 | 140 | 123.2 | 154 | SC4H180D2 | 24.9 | 2400*900*1450 | 2800*1150*1800 |
| EP-SC160 | 128 | 160 | 140.8 | 176 | SC8D220D2 | 29.18 | 2670*900*1690 | 3200*1150*1800 |
| EP-SC183 | 150 | 187.5 | 165 | 206 | SC7H250D2 | 33.35 | 2700*1020*1690 | 3200*1250*1800 |
| EP-SC200 | 165 | 206.25 | 181.5 | 227 | SC8D280D2 | 36.68 | 3000*1300*1900 | 3500*1500*2000 |
| EP-SC225 | 180 | 225 | 198 | 247.5 | SC9D310D2 | 41.04 | 3000*1300*1900 | 3500*1500*2000 |
| EP-SC250 | 200 | 250 | 220 | 275 | SC9D340D2 | 45.14 | 3000*1300*1900 | 3500*1500*2000 |
| EP-SC313 | 250 | 312.5 | 275 | 344 | SC13G420D2 | 58.43 | 3000*1300*1900 | 3500*1500*2000 |
| EP-SC375 | 300 | 375 | 330 | 412.5 | SC15G500D2 | 70.11 | 3200*1400*1900 | 3700*1600*2000 |
| EP-SC450 | 360 | 450 | 396 | 495 | SC25G610D2 | 84.13 | 3400*1600*1900 | 4000*1900*2200 |
| EP-SC500 | 400 | 500 | 440 | 550 | SC25G690D2 | 93.48 | 3600*1600*1900 | 4200*1900*2200 |
| EP-SC562.5 | 450 | 562.5 | 495 | 619 | SC27G755D2 | 105.17 | 3600*1900*2000 | 4200*2000*2200 |
| EP-SC625 | 500 | 625 | 550 | 687.5 | SC27G830D2 | 116.85 | 3600*1900*2050 | 4200*2000*2250 |
| EP-SC687.5 | 550 | 687.5 | 605 | 756 | SC27G900D2 | 128.54 | 3600*1900*2050 | 4200*2000*2250 |
| EP-SC750 | 600 | 750 | 660 | 825 | SC33W990D2 | 140.22 | 3800*2000*2200 | 4500*2100*2250 |
| EP-SC910 | 728 | 910 | 800 | 1000 | SC33W1150D2 | 170.13 | 3900*2000*2200 | 4600*2100*2250 |
| Genset Model | 60Hz,220/110V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT
| EP-SC35 | 28 | 35 | 30.8 | 38.5 | 4H4.3-G21 | 6.23 | 1700*800*1200 | 2300*1100*1240 |
| EP-SC40 | 32 | 40 | 35.2 | 44 | 4H4.3-G21 | 7.12 | 1700*800*1200 | 2300*1100*1240 |
| EP-SC52.5 | 42 | 52.5 | 46.2 | 58 | 4H4.3-G22 | 9.34 | 1800*800*1200 | 2300*1100*1240 |
| EP-SC62.5 | 50 | 62.5 | 55 | 69 | 4HT4.3-G21 | 11.12 | 1900*800*1200 | 2300*1050*1290 |
| EP-SC72.5 | 58 | 72.5 | 63.8 | 79.75 | 4HT4.3-G22 | 12.9 | 1900*850*1250 | 2300*1100*1290 |
| EP-SC85 | 68 | 85 | 74.8 | 93.5 | 4HT4.3-G23 | 15.12 | 2000*900*1200 | 2400*1100*1400 |
| EP-SC112.5 | 90 | 112.5 | 99 | 124 | 4HTAA4.3-G21 | 20.02 | 2300*900*1300 | 2700*1100*1500 |
| EP-SC125 | 100 | 125 | 110 | 137.5 | 4HTAA4.3-G23 | 22.24 | 2400*900*1450 | 2800*1150*1800 |
| EP-SC150 | 120 | 150 | 132 | 165 | 6HTAA6.5-G21 | 27.26 | 2400*900*1450 | 2800*1150*1800 |
| EP-SC168.8 | 135 | 168.75 | 148.5 | 185.6 | 6HTAA6.5-G22 | 30.78 | 2670*900*1690 | 3200*1150*1800 |
| EP-SC200 | 160 | 200 | 176 | 220 | 6HTAA6.5-G23 | 35.57 | 2700*1020*1690 | 3200*1250*1800 |
| EP-SC225 | 180 | 225 | 198 | 247.5 | 6DTAA8.9-G21 | 41 | 3000*1300*1900 | 3500*1500*2000 |
| EP-SC250 | 200 | 250 | 220 | 275 | 6DTAA8.9-G24 | 45.04 | 3000*1300*1900 | 3500*1500*2000 |
| EP-SC275 | 220 | 275 | 242 | 302.5 | 6DTAA8.9-G23 | 51.42 | 3000*1300*1900 | 3500*1500*2000 |
| EP-SC360 | 288 | 360 | 316.8 | 396 | 6ETAA11.8-G21 | 67.31 | 3200*1400*1900 | 3700*1600*2000 |
| EP-SC412.5 | 330 | 412.5 | 363 | 454 | 6ETAA11.8-G31 | 71.48 | 3400*1600*1900 | 4000*1900*2200 |
Prev
None
None
Next
Prev
None
Next
None
Related Products
Cummins
The EP-C series units use Cummins engines. EXCEL POWER and Cummins have cooperated for more than 10 years. Its high reliability and low cost of application EXCEL POWER C series units have won the hearts of the military, traffic engineering systems, industrial and mining enterprises and other industries.
Read More
Vman
Read More
Yunnei
Read More
Yuchai
The EP-YC series unit uses Yuchai Power.
Power from 31KVA-1125KVA, superior performance, strong power, low emissions, low fuel consumption, low vibration.
Read More
Yangdong
The EP-YD series unit uses a moving engine.
Yangdong is one of the best brands in China and has a long history. It uses Ricardo's power technology.
Power from 10KVA-56KVA, reliable quality, competitive price, is the best choice for the mid-end market.
The optional power section can be applied to homes, offices, construction sites and other fields.
Read More
Yanmar
The EP-Y series units are imported from Japan.
Read More
NINGDE EXCEL POWER CO.,LTD.
At EXCEL, we will deliver quick response with solutions tailored to your specific needs of power generation. We would welcome the opportunity to cooperate with you and deliver you the best service.
Tel: 0086-593-6955866
Mobile phone/Wechat:+86-13859688569
WhatsApp：+86-13859688569
E-mail: sales@fjexcel.com
Facebook:johnnylin6@163.com
Add: No.5 Jinye Road, Tiehu Industrial Zone, Chengyang, Fu'An, Fujian, China
GET IN TOUCH
Please tell us your needs. Our engineer will send you solutions and quotes for free.
Name:
Tel:
Email
Address:
Content
Submit
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Contact us
Tel: 0086-593-6955866
Mobile phone/Wechat: +86-13859688569
WhatsApp: +86-13859688569
E-mail: sales@fjexcel.com
Facebook: johnnylin6@163.com
Add: No.30,Gongmao Road,Gantang,Fuan,Fujian,China.
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
Manage cookies
allow all
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
allow all
required
These cookies are necessary for basic functions such as payment. Standard cookies cannot be turned off and do not store any of your information.
analyze
These cookies collect information, such as how many people are using our site or which pages are popular, to help us improve the customer experience. Turning these cookies off will mean we can't collect information to improve your experience.
Feature
These cookies enable the website to provide enhanced functionality and personalization. They may be set by us or by third-party providers whose services we have added to our pages. If you do not allow these cookies, some or all of these services may not function properly.
advertise
These cookies help us understand what you are interested in so that we can show you relevant advertising on other websites. Turning these cookies off will mean we are unable to show you any personalized advertising.
reject all
Confirm my choice
Copyright © NINGDE EXCEL POWER CO.,LTD. | Business license | SEO | Privacy Policy
Powered by www.300.cn
