URL: https://www.fjexcel.com/product/142.html
Accessed: 2026-11-13

Ricardo-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems
全部
Submit
Welcome to the official website of NINGDE EXCEL POWER CO.,LTD.
Tel: 0086-593-6955866
E-mail: sales@fjexcel.com
City Substation
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Language
中文版
English
Français
Pусский
España
عربي ،
Home page
+
Ricardo
The EP-KF series units are powered by 495 series, 4100 series, 4105 series, 6105 series, 6110 series, 6126 series and WT series produced by Weifang Kofo. Kofo Company is committed to the research and development and production of diesel engines. It is a high-tech enterprise integrating R&D, production and sales. This power has many advantages, such as reasonable price, low fuel consumption, high reliability and easy maintenance.
Keywords:
Ricardo
Category:
Ricardo
Email:
sales@fjexcel.com
Online Consultation
50HZ Model
60HZ Model
Commodity name:
Ricardo
Commodity ID:
1266333578128150528
| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT
| EP-KF11 | 8.8 | 11 | 9.6 | 12 | Y480BD | 2.59 | 1300*780*960 | 1800*890*1100 |
| EP-KF13.5 | 10.8 | 13.5 | 12 | 15 | Y480BD | 3.18 | 1300*780*960 | 1800*890*1100 |
| EP-KF16 | 12.8 | 16 | 14 | 17.6 | Y485BD | 3.76 | 1300*780*960 | 1800*890*1100 |
| EP-KF18.8 | 15 | 18.75 | 16.5 | 20.6 | N4100DS-30 | 4.29 | 1590*780*1150 | 2200*890*1280 |
| EP-KF22.5 | 18 | 22.5 | 20 | 25 | N4100DS-30 | 5.15 | 1590*780*1150 | 2200*890*1280 |
| EP-KF27.5 | 22 | 27.5 | 24 | 30 | N4100DS-30 | 6.3 | 1590*780*1150 | 2200*890*1280 |
| EP-KF31.25 | 25 | 31.25 | 27.5 | 35 | N4100DS-30 | 7.15 | 1590*780*1150 | 2200*890*1280 |
| EP-KF37.5 | 30 | 37.5 | 33 | 41 | N4105DS-38 | 7.9 | 1780*850*1210 | 2300*950*1300 |
| EP-KF50 | 40 | 50 | 44 | 55 | N4105DS-46 | 10.5 | 1780*850*1210 | 2300*950*1300 |
| EP-KF60 | 48 | 60 | 52.8 | 66 | N4105ZDS | 13.02 | 1780*850*1210 | 2300*950*1300 |
| EP-KF72.5 | 58 | 72.5 | 64 | 80 | N4105ZLDS | 15.8 | 1860*900*1210 | 2400*1020*1300 |
| EP-KF60 | 48 | 60 | 52.8 | 66 | R4105ZDS | 12.7 | 1950*900*1320 | 2580*1020*1380 |
| EP-KF85 | 68 | 85 | 75 | 94 | R6105ZDS | 17.36 | 2280*1000*1320 | 2800*1050*1600 |
| EP-KF100 | 80 | 100 | 88 | 110 | R6105ZDS | 20.43 | 2280*1000*1320 | 2800*1050*1600 |
| EP-KF100 | 80 | 100 | 88 | 110 | R6105ZLDS | 20.8 | 2280*1000*1320 | 2800*1050*1600 |
| EP-KF120 | 96 | 120 | 105.6 | 132 | R6105AZLDS | 24.5 | 2280*1000*1320 | 2800*1050*1600 |
| EP-KF140 | 112 | 140 | 123.2 | 154 | R6105BZLDS | 28.6 | 2380*1000*1580 | 3000*1050*1600 |
| EP-KF183 | 146 | 182.5 | 160 | 200 | 6110ZLDS | 36.28 | 2700*1050*1720 | 3850*1100*1850 |
| EP-KF200 | 160 | 200 | 176 | 220 | 6126-68DE | 39.03 | 2730*1050*1720 | 3950*1120*1900 |
| EP-KF230 | 184 | 230 | 202.4 | 253 | 6126-42DE | 44.89 | 2790*1050*1720 | 3950*1120*1900 |
| EP-KF250 | 200 | 250 | 220 | 275 | 6126-42DE | 48.79 | 2790*1050*1720 | 3950*1120*1900 |
| EP-KF250 | 200 | 250 | 220 | 275 | 6126A-260DE | 49.02 | 2790*1050*1720 | 3950*1120*1900 |
| EP-KF295 | 236 | 295 | 260 | 325 | WP10-275DE | 57.84 | 2790*1050*1720 | 3950*1120*1900 |
| EP-KF295 | 236 | 295 | 260 | 325 | WT12D-308E | 58.23 | 3000*1150*1800 | 4200*1400*2150 |
| EP-KF325 | 260 | 325 | 286 | 357.5 | WT12D-308E | 63.726 | 3000*1150*1800 | 4200*1400*2150 |
| EP-KF380 | 304 | 380 | 334.4 | 418 | WT12-330DE | 74.5104 | 3160*1260*2010 | 4350*1600*2230 |
| EP-KF400 | 320 | 400 | 352 | 440 | WT13-360DE | 78.432 | 3160*1260*2010 | 4350*1600*2230 |
| EP-KF450 | 360 | 450 | 396 | 495 | WT13A-390DE | 88.236 | 3160*1260*2010 | 4350*1600*2230 |
| Genset Model | 60Hz,220/110V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT
| EP-KF17.5 | 14 | 17.5 | 16 | 20 | Y480BD2 | 4.12 | 1300*780*960 | 1800*890*1100 |
| EP-KF20 | 16 | 20 | 17.6 | 22 | Y485BD2 | 4.7 | 1300*780*960 | 1800*890*1100 |
| EP-KF25 | 20 | 25 | 22 | 27.5 | N4100DS2-30 | 5.72 | 1590*780*1150 | 2200*890*1280 |
| EP-KF30 | 24 | 30 | 26.4 | 33 | N4100DS2-30 | 6.86 | 1590*780*1150 | 2200*890*1280 |
| EP-KF34.4 | 27.5 | 34 | 30.25 | 38 | N4100DS2-30 | 7.87 | 1590*780*1150 | 2200*890*1280 |
| EP-KF41.3 | 33 | 41 | 36 | 45 | N4105DS2-38 | 8.69 | 1780*850*1210 | 2300*950*1300 |
| EP-KF46.9 | 37.5 | 47 | 41 | 52 | N4105DS2-38 | 9.87 | 1780*850*1210 | 2300*950*1300 |
| EP-KF52.5 | 42 | 52.5 | 46.2 | 58 | N4105DS2-46 | 11.03 | 1780*850*1210 | 2300*950*1300 |
| EP-KF66.3 | 53 | 66 | 58.3 | 73 | N4105ZDS2 | 14.38 | 1780*850*1210 | 2300*950*1300 |
| EP-KF81.3 | 65 | 81 | 72 | 90 | N4105ZLDS2 | 17.7 | 1860*900*1210 | 2400*1020*1300 |
| EP-KF93.8 | 75 | 94 | 82.5 | 103 | R6105ZDS2 | 19.15 | 2280*1000*1320 | 2800*1050*1600 |
| EP-KF112.5 | 90 | 112.5 | 100 | 125 | R6105ZLDS2 | 23.4 | 2280*1000*1320 | 2800*1050*1600 |
| EP-KF137.5 | 110 | 137.5 | 121 | 151 | R6105AZLDS2 | 28.07 | 2280*1000*1320 | 2800*1050*1600 |
| EP-KF156.3 | 125 | 156 | 137.5 | 172 | R6105BZLDS2 | 31.92 | 2380*1000*1580 | 3000*1050*1600 |
| EP-KF200 | 160 | 200 | 176 | 220 | 6110ZLDS2 | 39.76 | 2380*1000*1580 | 3000*1050*1600 |
| EP-KF218.8 | 175 | 218.75 | 192.5 | 241 | 6126-68D2-E | 42.69 | 2790*1050*1720 | 3950*1120*1900 |
| EP-KF250 | 200 | 250 | 220 | 275 | 6126-42D2-E | 48.79 | 2790*1050*1720 | 3950*1120*1900 |
| EP-KF275 | 220 | 275 | 242 | 302.5 | 6126-42D2-E | 53.67 | 2790*1050*1720 | 3950*1120*1900 |
| EP-KF300 | 240 | 300 | 264 | 330 | 6126A-275D2-E | 58.82 | 2790*1050*1720 | 3950*1120*1900 |
| EP-KF350 | 280 | 350 | 308 | 385 | WT12D-3082-E | 69.89 | 3000*1150*1800 | 4200*1400*2150 |
| EP-KF375 | 300 | 375 | 330 | 412.5 | WT13-330D2-E | 73.53 | 3160*1260*2010 | 4350*1600*2230 |
| EP-KF417.5 | 334 | 417.5 | 368 | 460 | WT13-360D2-E | 81.86 | 3160*1260*2010 | 4350*1600*2230 |
| EP-KF450 | 360 | 450 | 396 | 495 | WT13A-390D2-E | 88.24 | 3160*1260*2010 | 4350*1600*2230 |
Prev
None
None
Next
Prev
None
Next
None
Related Products
Cummins
The EP-C series units use Cummins engines. EXCEL POWER and Cummins have cooperated for more than 10 years. Its high reliability and low cost of application EXCEL POWER C series units have won the hearts of the military, traffic engineering systems, industrial and mining enterprises and other industries.
Read More
Vman
Read More
Yunnei
Read More
Yuchai
The EP-YC series unit uses Yuchai Power.
Power from 31KVA-1125KVA, superior performance, strong power, low emissions, low fuel consumption, low vibration.
Read More
Yangdong
The EP-YD series unit uses a moving engine.
Yangdong is one of the best brands in China and has a long history. It uses Ricardo's power technology.
Power from 10KVA-56KVA, reliable quality, competitive price, is the best choice for the mid-end market.
The optional power section can be applied to homes, offices, construction sites and other fields.
Read More
Yanmar
The EP-Y series units are imported from Japan.
Read More
NINGDE EXCEL POWER CO.,LTD.
At EXCEL, we will deliver quick response with solutions tailored to your specific needs of power generation. We would welcome the opportunity to cooperate with you and deliver you the best service.
Tel: 0086-593-6955866
Mobile phone/Wechat:+86-13859688569
WhatsApp：+86-13859688569
E-mail: sales@fjexcel.com
Facebook:johnnylin6@163.com
Add: No.5 Jinye Road, Tiehu Industrial Zone, Chengyang, Fu'An, Fujian, China
GET IN TOUCH
Please tell us your needs. Our engineer will send you solutions and quotes for free.
Name:
Tel:
Email
Address:
Content
Submit
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Contact us
Tel: 0086-593-6955866
Mobile phone/Wechat: +86-13859688569
WhatsApp: +86-13859688569
E-mail: sales@fjexcel.com
Facebook: johnnylin6@163.com
Add: No.30,Gongmao Road,Gantang,Fuan,Fujian,China.
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
Manage cookies
allow all
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
allow all
required
These cookies are necessary for basic functions such as payment. Standard cookies cannot be turned off and do not store any of your information.
analyze
These cookies collect information, such as how many people are using our site or which pages are popular, to help us improve the customer experience. Turning these cookies off will mean we can't collect information to improve your experience.
Feature
These cookies enable the website to provide enhanced functionality and personalization. They may be set by us or by third-party providers whose services we have added to our pages. If you do not allow these cookies, some or all of these services may not function properly.
advertise
These cookies help us understand what you are interested in so that we can show you relevant advertising on other websites. Turning these cookies off will mean we are unable to show you any personalized advertising.
reject all
Confirm my choice
Copyright © NINGDE EXCEL POWER CO.,LTD. | Business license | SEO | Privacy Policy
Powered by www.300.cn
