URL: https://www.fjexcel.com/product/141.html
Accessed: 2026-11-13

Perkins-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems
全部
Submit
Welcome to the official website of NINGDE EXCEL POWER CO.,LTD.
Tel: 0086-593-6955866
E-mail: sales@fjexcel.com
City Substation
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Language
中文版
English
Français
Pусский
España
عربي ،
Home page
+
Perkins
The EP-P series is designed to provide our generator users with a low investment/running cost solution. The Perkins engine can be used in various markets. The value of the EXCEL POWER EP-P series:<br>
1. Leading adaptability in the industry<br>
2. Reliability<br>
3. Lifetime low cost use<br>
4. Global technical support
Keywords:
Perkins
Category:
Perkins
Email:
sales@fjexcel.com
Online Consultation
50HZ Model
60HZ Model
Commodity name:
Perkins
| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT
| EP-PE9 | 7 | 9 | 8 | 10 | 403D-11G | 2.01 | 1150*740*990 | 1800*840*1100 |
| EP-PE13 | 10 | 13 | 11 | 14 | 403D-15G | 3.01 | 1150*740*990 | 1800*840*1100 |
| EP-PE20 | 16 | 20 | 18 | 22 | 404D-22G | 4.43 | 1150*740*990 | 1800*840*1100 |
| EP-PE30 | 24 | 30 | 26 | 33 | 1103A-33G | 5.75 | 1520*800*1220 | 2300*1020*1280 |
| EP-PE45 | 36 | 45 | 40 | 50 | 1103A-33TG1 | 8.70 | 1610*800*1220 | 2300*1020*1280 |
| EP-PE60 | 48 | 60 | 52.8 | 66 | 1103A-33TG2 | 11.55 | 1690*800*1240 | 2300*1020*1280 |
| EP-PE65 | 52 | 65 | 57 | 71.5 | 1104A-44TG1 | 12.27 | 1810*800*1240 | 2400*1020*1280 |
| EP-PE80 | 64 | 80 | 70 | 88 | 1104A-44TG2 | 15.54 | 1850*800*1240 | 2400*1020*1280 |
| EP-PE100 | 80 | 100 | 88 | 110 | 1104C-44TAG2 | 20.61 | 1880*800*1240 | 2720*1080*1700 |
| EP-PE135 | 108 | 135 | 118 | 148 | 1106A-70TG1 | 30.20 | 2240*900*1410 | 3300*1100*1700 |
| EP-PE150 | 120 | 150 | 132 | 165 | 1106A-70TAG2 | 33.40 | 2240*900*1410 | 3300*1100*1700 |
| EP-PE180 | 144 | 180 | 160 | 200 | 1106A-70TAG3 | 41.60 | 2300*900*1410 | 3400*1100*1700 |
| EP-PE200 | 160 | 200 | 176 | 220 | 1106A-70TAG4 | 45.80 | 2350*900*1410 | 3400*1100*1700 |
| EP-PE225 | 180 | 225 | 200 | 250 | 1206A-E70TTAG2 | 51.00 | 2620*1100*1620 | 3600*1300*1900 |
| EP-PE250 | 200 | 250 | 220 | 275 | 1206A-E70TTAG3 | 56.90 | 2620*1100*1620 | 3600*1300*1900 |
| EP-PE275 | 220 | 275 | 242 | 303 | 1506A-E88TAG5 | 60.00 | 2730*1100*1620 | 3800*1300*1900 |
| EP-PE300 | 240 | 300 | 264 | 330 | 1506A-E88TAG5 | 65.00 | 2730*1100*1620 | 3800*1300*1900 |
| EP-PE350 | 280 | 350 | 308 | 385 | 2206C-E13TAG2 | 69.59 | 2990*1200*1850 | 4200*1400*2230 |
| EP-PE400 | 320 | 400 | 352 | 440 | 2206C-E13TAG3 | 73.32 | 3080*1200*1980 | 4700*1600*2230 |
| EP-PE450 | 360 | 450 | 396 | 495 | 2506A-E15TAG1 | 88.65 | 3450*1200*1980 | 4700*1600*2230 |
| EP-PE500 | 400 | 500 | 440 | 550 | 2506A-E15TAG2 | 96.22 | 3450*1200*1980 | 4700*1600*2230 |
| EP-PE600 | 480 | 600 | 528 | 660 | 2806A-E18TAG1 | 111.08 | 3350*1540*2020 | 5000*1800*2530 |
| EP-PE650 | 520 | 650 | 572 | 715 | 2806A-E18TAG2 | 120.34 | 3410*1540*2020 | 5000*1800*2530 |
| EP-PE750 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 139.14 | 4020*1710*2210 | 5800*2000*2530 |
| EP-PE800 | 640 | 800 | 704 | 880 | 4006-23TAG3A | 152.49 | 4020*1710*2210 | 5800*2000*2530 |
| EP-PE900 | 720 | 900 | 792 | 990 | 4008TAG1A | 169.08 | 4700*2050*2350 | 6800*2280*2560 |
| EP-PE1000 | 800 | 1000 | 880 | 1100 | 4008TAG2A | 189.70 | 4700*2050*2350 | 6800*2280*2560 |
| EP-PE1125 | 900 | 1125 | 990 | 1237.5 | 4008-30TAG3 | 213.40 | 4800*2050*2400 | 6850*2280*2560 |
| EP-PE1250 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | 241.68 | 4850*2050*2520 | 40ft container |
| EP-PE1500 | 1200 | 1500 | 1320 | 1650 | 4012-46TWG2A | 285.91 | 4850*2050*2520
| EP-PE1825 | 1460 | 1825 | 1606 | 2007.5 | 4016TAG1A | 341.20 | 6340*2200*2680 | \ |
| EP-PE2000 | 1600 | 2000 | 1760 | 220 | 4016TAG2A | 381.22 | 6340*2200*2680 | \ |
| EP-PE2200 | 1760 | 2200 | 1936 | 2420 | 4016-61TRG3 | 419.34 | 6340*2200*2680 | \ |
| Generator Set Model | Continuous output | Standby output | EPA Perkins Engine Model | Fuel consumption (L/h) | Dimension(L×W×H) mm | Download
| KW | KVA | KW | KVA | OPEN | SILENT
| EP-PE11.25 | 9 | 11.25 | 10 | 12 | 403D-11G | 2.59 | 1150*740*990 | 1800*840*1100 |
| EP-PE15.6 | 12.5 | 15.6 | 13.75 | 17 | 403D-15G | 3.91 | 1150*740*990 | 1800*840*1100 |
| EP-PE24 | 19.2 | 24 | 21 | 26.4 | 404D-22G | 5.54 | 1150*740*990 | 1800*840*1100 |
| EP-PE32.5 | 26 | 32.5 | 28.6 | 35.75 | 404D-22TG | 6.70 | 1270*740*1010 | 1800*840*1100 |
| EP-PE67.5 | 54 | 67.5 | 59.4 | 74.25 | 1104D-44TG1 | 11.80 | 1810*800*1240 | 2400*1020*1280 |
| EP-PE84 | 67 | 84 | 74 | 92 | 1104D-E44TG1 | 12.98 | 1810*800*1240 | 2400*1020*1280 |
| EP-PE94 | 75 | 93.75 | 82.5 | 103 | 1104D-E44TAG1 | 17.97 | 1850*800*1240 | 2400*1020*1280 |
| EP-PE112.5 | 90 | 112.5 | 100 | 125 | 1104D-E44TAG2 | 23.45 | 1880*800*1240 | 2720*1080*1700 |
| EP-PE168 | 135 | 168.75 | 148.5 | 185.6 | 1106D-E70TAG2 | 31.70 | 2240*900*1410 | 3300*1100*1700 |
| EP-PE200 | 160 | 200 | 176 | 220 | 1106D-E70TAG3 | 37.57 | 2300*900*1410 | 3400*1100*1700 |
| EP-PE225 | 180 | 225 | 198 | 247.5 | 1106D-E70TAG4 | 44.92 | 2620*1100*1620 | 3600*1300*1900 |
| EP-PE250 | 200 | 250 | 220 | 275 | 1106D-E70TAG5 | 47.59 | 2620*1100*1620 | 3600*1300*1900 |
| EP-PE288 | 230 | 287.5 | 253 | 316 | 1506D-E88TAG3 | 71.10 | 2990*1200*1850 | 4200*1400*2230 |
| EP-PE400 | 320 | 400 | 352 | 440 | 2206D-E13TAG2 | 80.20 | 3080*1200*1980 | 4700*1600*2230 |
| EP-PE450 | 360 | 450 | 396 | 495 | 2206D-E13TAG3 | 98.50 | 3450*1200*1980 | 4700*1600*2230 |
| EP-PE512 | 410 | 512.5 | 451 | 564 | 2506D-E15TAG1 | 102.00 | 3450*1200*1980 | 4700*1600*2230 |
| EP-PE562 | 450 | 562.5 | 495 | 629 | 2506C-E15TAG3 | 121.00 | 3450*1200*1980 | 4700*1600*2230 |
| EP-PE675 | 540 | 675 | 594 | 742.5 | 2506C-E15TAG4 | 132.73 | 3450*1200*1980 | 4700*1600*2230 |
| EP-PE737.5 | 590 | 737.5 | 649 | 822 | 2806C-E18TAG3 | 145.00 | 3450*1200*1980 | 4700*1600*2230 |
Prev
None
None
Next
Prev
None
Next
None
Related Products
Cummins
The EP-C series units use Cummins engines. EXCEL POWER and Cummins have cooperated for more than 10 years. Its high reliability and low cost of application EXCEL POWER C series units have won the hearts of the military, traffic engineering systems, industrial and mining enterprises and other industries.
Read More
Vman
Read More
Yunnei
Read More
Yuchai
The EP-YC series unit uses Yuchai Power.
Power from 31KVA-1125KVA, superior performance, strong power, low emissions, low fuel consumption, low vibration.
Read More
Yangdong
The EP-YD series unit uses a moving engine.
Yangdong is one of the best brands in China and has a long history. It uses Ricardo's power technology.
Power from 10KVA-56KVA, reliable quality, competitive price, is the best choice for the mid-end market.
The optional power section can be applied to homes, offices, construction sites and other fields.
Read More
Yanmar
The EP-Y series units are imported from Japan.
Read More
NINGDE EXCEL POWER CO.,LTD.
At EXCEL, we will deliver quick response with solutions tailored to your specific needs of power generation. We would welcome the opportunity to cooperate with you and deliver you the best service.
Tel: 0086-593-6955866
Mobile phone/Wechat:+86-13859688569
WhatsApp：+86-13859688569
E-mail: sales@fjexcel.com
Facebook:johnnylin6@163.com
Add: No.5 Jinye Road, Tiehu Industrial Zone, Chengyang, Fu'An, Fujian, China
GET IN TOUCH
Please tell us your needs. Our engineer will send you solutions and quotes for free.
Name:
Tel:
Email
Address:
Content
Submit
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Contact us
Tel: 0086-593-6955866
Mobile phone/Wechat: +86-13859688569
WhatsApp: +86-13859688569
E-mail: sales@fjexcel.com
Facebook: johnnylin6@163.com
Add: No.30,Gongmao Road,Gantang,Fuan,Fujian,China.
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
Manage cookies
allow all
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
allow all
required
These cookies are necessary for basic functions such as payment. Standard cookies cannot be turned off and do not store any of your information.
analyze
These cookies collect information, such as how many people are using our site or which pages are popular, to help us improve the customer experience. Turning these cookies off will mean we can't collect information to improve your experience.
Feature
These cookies enable the website to provide enhanced functionality and personalization. They may be set by us or by third-party providers whose services we have added to our pages. If you do not allow these cookies, some or all of these services may not function properly.
advertise
These cookies help us understand what you are interested in so that we can show you relevant advertising on other websites. Turning these cookies off will mean we are unable to show you any personalized advertising.
reject all
Confirm my choice
Copyright © NINGDE EXCEL POWER CO.,LTD. | Business license | SEO | Privacy Policy
Powered by www.300.cn
