URL: https://www.fjexcel.com/product/140.html
Accessed: 2026-11-13

Evol-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems
全部
Submit
Welcome to the official website of NINGDE EXCEL POWER CO.,LTD.
Tel: 0086-593-6955866
E-mail: sales@fjexcel.com
City Substation
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Language
中文版
English
Français
Pусский
España
عربي ،
Home page
+
Evol
Lovol Power has the characteristics of compact structure, low noise, low fuel consumption and high performance. Widely used in telecommunications, railways, projects, mining, rescue and other fields.
Keywords:
Evol
Category:
Evol
Email:
sales@fjexcel.com
Online Consultation
50HZ Model
60HZ Model
Commodity name:
Evol
Commodity ID:
1266333574445551616
| Genset Nodel | Continuous output | Standby output | EVOL Engine model | Fuel Consumption（L/h） | Dimension（L×W×H）mm | Download
| kW | kVA | kW | kVA | Open type | silent type
| EP-EV22.5 | 18 | 22.5 | 20 | 25 | E904G1A | 4.9 | 1680*720*1200 | 2280*950*1280 |
| EP-EV27.5 | 22 | 28 | 24 | 30 | E904G2A | 5.9 | 1680*720*1200 | 2280*950*1280 |
| EP-EV30 | 24 | 30 | 26 | 33 | E904TG1A | 7.2 | 1680*720*1200 | 2280*950*1280 |
| EP-EV35 | 30 | 37.5 | 33 | 41 | E904TG2A | 8.2 | 1680*720*1200 | 2280*950*1280 |
| EP-EV42.5 | 34 | 42.5 | 37 | 47 | E904TG3A | 8.9 | 1680*720*1200 | 2280*950*1280 |
| EP-EV50 | 40 | 50 | 44 | 55 | 1004G | 9.9 | 1800*720*1150 | 2500*1020*1280 |
| EP-EV50 | 40 | 50 | 44 | 55 | 1004TG | 10.9 | 1870*740*1150 | 2550*1020*1280 |
| EP-EV60 | 48 | 60 | 53 | 66 | 1004TG | 13.0 | 1870*740*1150 | 2550*1020*1280 |
| EP-EV75 | 60 | 75 | 66 | 83 | 1004TG | 15.8 | 1870*740*1150 | 2550*1020*1280 |
| EP-EV100 | 80 | 100 | 88 | 110 | 1004TAG | 20.5 | 1870*740*1150 | 2550*1020*1280 |
| EP-EV100 | 80 | 100 | 88 | 110 | 1006TG2A | 22.3 | 2180*850*1450 | 2900*1080*1650 |
| EP-EV125 | 100 | 125 | 110 | 138 | 1006TAG | 26.8 | 2340*850*1450 | 3100*1080*1650 |
| EP-EV140 | 112 | 140 | 123 | 154 | 1006TAG | 29.2 | 2340*850*1450 | 3100*1080*1650 |
| EP-EV150 | 120 | 150 | 132 | 165 | E1046TAG1A | 30.9 | 2670*900*1450 | 3600*1080*1850 |
| EP-EV180 | 144 | 180 | 158 | 198 | E1046TAG2A | 40.8 | 2670*900*1450 | 3600*1080*1850 |
| EP-EV200 | 160 | 200 | 176 | 220 | E1046TAG3A | 43.5 | 2670*900*1450 | 3600*1080*1850 |
| Genset Nodel | Continuous output | Standby output | EVOL Engine model | Fuel Consumption（L/h） | Dimension（L×W×H）mm | Download
| kW | kVA | kW | kVA | Open type | silent type
| EP-EV25 | 20 | 25 | 22 | 27.5 | E904G1A | 5.4 | 1680*720*1200 | 2280*950*1280 |
| EP-EV30 | 24 | 30 | 26 | 33 | E904G2A | 6.5 | 1680*720*1200 | 2280*950*1280 | |
| EP-EV33.8 | 27 | 33.8 | 30 | 37 | E904TG1A | 7.9 | 1680*720*1200 | 2280*950*1280 | |
| EP-EV41 | 33 | 41 | 36 | 45 | E904TG2A | 9.0 | 1680*720*1200 | 2280*950*1280 | |
| EP-EV52.5 | 42 | 52.5 | 46 | 57.8 | 1004G | 10.9 | 1800*720*1150 | 2500*1020*1280 | |
| EP-EV66.3 | 53 | 66.3 | 58 | 73 | 1004TG | 14.6 | 1870*740*1150 | 2550*1020*1280 | |
| EP-EV81.3 | 65 | 81.3 | 72 | 90 | 1004TG | 18.7 | 1870*740*1150 | 2550*1020*1280 | |
| EP-EV110 | 88 | 110 | 97 | 121 | 1006TG1A | 23.5 | 2180*850*1450 | 2900*1080*1650 | |
| EP-EV132.5 | 106 | 132.5 | 117 | 145.75 | 1006TG2A | 26.0 | 2180*850*1450 | 2900*1080*1650 | |
| EP-EV150 | 120 | 150 | 132 | 165 | 1006TAG | 32.3 | 2340*850*1450 | 3100*1080*1650 | |
| EP-EV156.3 | 125 | 156.3 | 138 | 172 | 1006TAG | 33.6 | 2340*850*1450 | 3100*1080*1650 | |
| EP-EV175 | 140 | 175 | 154 | 192.5 | E1046TAG1A | 39.5 | 2670*900*1450 | 3600*1080*1850 | |
| EP-EV200 | 160 | 200 | 176 | 220 | E1046TAG2A | 44.2 | 2670*900*1450 | 3600*1080*1850 | |
Prev
None
None
Next
Prev
None
Next
None
Related Products
Cummins
The EP-C series units use Cummins engines. EXCEL POWER and Cummins have cooperated for more than 10 years. Its high reliability and low cost of application EXCEL POWER C series units have won the hearts of the military, traffic engineering systems, industrial and mining enterprises and other industries.
Read More
Vman
Read More
Yunnei
Read More
Yuchai
The EP-YC series unit uses Yuchai Power.
Power from 31KVA-1125KVA, superior performance, strong power, low emissions, low fuel consumption, low vibration.
Read More
Yangdong
The EP-YD series unit uses a moving engine.
Yangdong is one of the best brands in China and has a long history. It uses Ricardo's power technology.
Power from 10KVA-56KVA, reliable quality, competitive price, is the best choice for the mid-end market.
The optional power section can be applied to homes, offices, construction sites and other fields.
Read More
Yanmar
The EP-Y series units are imported from Japan.
Read More
NINGDE EXCEL POWER CO.,LTD.
At EXCEL, we will deliver quick response with solutions tailored to your specific needs of power generation. We would welcome the opportunity to cooperate with you and deliver you the best service.
Tel: 0086-593-6955866
Mobile phone/Wechat:+86-13859688569
WhatsApp：+86-13859688569
E-mail: sales@fjexcel.com
Facebook:johnnylin6@163.com
Add: No.5 Jinye Road, Tiehu Industrial Zone, Chengyang, Fu'An, Fujian, China
GET IN TOUCH
Please tell us your needs. Our engineer will send you solutions and quotes for free.
Name:
Tel:
Email
Address:
Content
Submit
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Contact us
Tel: 0086-593-6955866
Mobile phone/Wechat: +86-13859688569
WhatsApp: +86-13859688569
E-mail: sales@fjexcel.com
Facebook: johnnylin6@163.com
Add: No.30,Gongmao Road,Gantang,Fuan,Fujian,China.
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
Manage cookies
allow all
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
allow all
required
These cookies are necessary for basic functions such as payment. Standard cookies cannot be turned off and do not store any of your information.
analyze
These cookies collect information, such as how many people are using our site or which pages are popular, to help us improve the customer experience. Turning these cookies off will mean we can't collect information to improve your experience.
Feature
These cookies enable the website to provide enhanced functionality and personalization. They may be set by us or by third-party providers whose services we have added to our pages. If you do not allow these cookies, some or all of these services may not function properly.
advertise
These cookies help us understand what you are interested in so that we can show you relevant advertising on other websites. Turning these cookies off will mean we are unable to show you any personalized advertising.
reject all
Confirm my choice
Copyright © NINGDE EXCEL POWER CO.,LTD. | Business license | SEO | Privacy Policy
Powered by www.300.cn
