URL: https://www.fjexcel.com/product/139.html
Accessed: 2026-11-13

Kubota-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems
全部
Submit
Welcome to the official website of NINGDE EXCEL POWER CO.,LTD.
Tel: 0086-593-6955866
E-mail: sales@fjexcel.com
City Substation
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Language
中文版
English
Français
Pусский
España
عربي ،
Home page
+
Kubota
Keywords:
Kubota
Category:
Kubota
Email:
sales@fjexcel.com
Online Consultation
50HZ Model
60HZ Model
Commodity name:
Kubota
Commodity ID:
1266333572704915456
| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | Open type | silent type
| EP-KB6 | 6 | 7.5 | 6.6 | 8.25 | D905-E2BG | 1.92 | 1200*750*1180 | 1800*1000*1200 |
| EP-KB8 | 8 | 10 | 8.8 | 11 | D1105-E2BG | 2.44 | 1200*750*1180 | 1800*1000*1200 |
| EP-KB10 | 10 | 12.5 | 11 | 13.75 | V1505-E2BG | 3.2 | 1250*750*1180 | 1800*1000*1200 |
| EP-KB12 | 12 | 15 | 13.2 | 16.5 | D1703-E2BG | 3.5 | 1300*800*1180 | 1800*1000*1200 |
| EP-KB15 | 15 | 18.75 | 16.5 | 20.6 | V2203-E2BG | 4.77 | 1400*800*1180 | 1800*1000*1200 |
| EP-KB20 | 20 | 25 | 22 | 27.5 | V2003-T-E2BG | 5.65 | 1400*800*1180 | 1800*1000*1200 |
| EP-KB25 | 25 | 31 | 27.5 | 34 | V3300-E2BG | 7.6 | 1600*800*1180 | 1900*1000*1200 |
| EP-KB30 | 30 | 37.5 | 33 | 41 | V3300-T-E2BG | 9 | 1600*800*1180 | 1900*1000*1200 |
| Genset Model | 60Hz,120/240V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | Open type | silent type
| EP-KB7 | 7 | 8.75 | 7.7 | 9.6 | D905-E2BG | 2.2 | 1200*750*1180 | 1800*1000*1200 |
| EP-KB9.5 | 9.5 | 11.875 | 10.45 | 13 | D1105-E2BG | 2.9 | 1200*750*1180 | 1800*1000*1200 |
| EP-KB12 | 12 | 15 | 13.2 | 16.5 | V1505-E2BG | 3.9 | 1250*750*1180 | 1800*1000*1200 |
| EP-KB15 | 15 | 18.75 | 16.5 | 20.6 | D1703-E2BG | 4.4 | 1300*800*1180 | 1800*1000*1200 |
| EP-KB20 | 20 | 25 | 22 | 27.5 | V2203-E2BG | 5.65 | 1400*800*1180 | 1800*1000*1200 |
| EP-KB23 | 23 | 28.75 | 25.3 | 31.6 | V2003-T-E2BG | 6.85 | 1400*800*1180 | 1800*1000*1200 |
| EP-KB30 | 30 | 37.5 | 33 | 41 | V3300-E2BG | 9.3 | 1600*800*1180 | 1900*1000*1200 |
| EP-KB36 | 36 | 45 | 40 | 50 | V3300-T-E2BG | 11 | 1600*800*1180 | 1900*1000*1200 |
Prev
None
None
Next
Prev
None
Next
None
Related Products
Cummins
The EP-C series units use Cummins engines. EXCEL POWER and Cummins have cooperated for more than 10 years. Its high reliability and low cost of application EXCEL POWER C series units have won the hearts of the military, traffic engineering systems, industrial and mining enterprises and other industries.
Read More
Vman
Read More
Yunnei
Read More
Yuchai
The EP-YC series unit uses Yuchai Power.
Power from 31KVA-1125KVA, superior performance, strong power, low emissions, low fuel consumption, low vibration.
Read More
Yangdong
The EP-YD series unit uses a moving engine.
Yangdong is one of the best brands in China and has a long history. It uses Ricardo's power technology.
Power from 10KVA-56KVA, reliable quality, competitive price, is the best choice for the mid-end market.
The optional power section can be applied to homes, offices, construction sites and other fields.
Read More
Yanmar
The EP-Y series units are imported from Japan.
Read More
NINGDE EXCEL POWER CO.,LTD.
At EXCEL, we will deliver quick response with solutions tailored to your specific needs of power generation. We would welcome the opportunity to cooperate with you and deliver you the best service.
Tel: 0086-593-6955866
Mobile phone/Wechat:+86-13859688569
WhatsApp：+86-13859688569
E-mail: sales@fjexcel.com
Facebook:johnnylin6@163.com
Add: No.5 Jinye Road, Tiehu Industrial Zone, Chengyang, Fu'An, Fujian, China
GET IN TOUCH
Please tell us your needs. Our engineer will send you solutions and quotes for free.
Name:
Tel:
Email
Address:
Content
Submit
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Contact us
Tel: 0086-593-6955866
Mobile phone/Wechat: +86-13859688569
WhatsApp: +86-13859688569
E-mail: sales@fjexcel.com
Facebook: johnnylin6@163.com
Add: No.30,Gongmao Road,Gantang,Fuan,Fujian,China.
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
Manage cookies
allow all
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
allow all
required
These cookies are necessary for basic functions such as payment. Standard cookies cannot be turned off and do not store any of your information.
analyze
These cookies collect information, such as how many people are using our site or which pages are popular, to help us improve the customer experience. Turning these cookies off will mean we can't collect information to improve your experience.
Feature
These cookies enable the website to provide enhanced functionality and personalization. They may be set by us or by third-party providers whose services we have added to our pages. If you do not allow these cookies, some or all of these services may not function properly.
advertise
These cookies help us understand what you are interested in so that we can show you relevant advertising on other websites. Turning these cookies off will mean we are unable to show you any personalized advertising.
reject all
Confirm my choice
Copyright © NINGDE EXCEL POWER CO.,LTD. | Business license | SEO | Privacy Policy
Powered by www.300.cn
