URL: https://www.fjexcel.com/product/138.html
Accessed: 2026-11-13

Isuzu-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems
全部
Submit
Welcome to the official website of NINGDE EXCEL POWER CO.,LTD.
Tel: 0086-593-6955866
E-mail: sales@fjexcel.com
City Substation
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Language
中文版
English
Français
Pусский
España
عربي ،
Home page
+
Isuzu
The EP-I series uses original Isuzu engine which is made in Isuzu China factory. Power from 22.5KVA to 40KVA, the most commonly used power segment. Small size for easy storage, transportation and maintenance.
Keywords:
Isuzu
Category:
Isuzu
Email:
sales@fjexcel.com
Online Consultation
50HZ Model
60HZ Model
Commodity name:
Isuzu
Commodity ID:
1266333571090108416
| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | Open type | silent type
| EP-IS22.5 | 18 | 22.5 | 20 | 25 | JE493DB-04 | 4.76 | 1450*750*1080 | 2100*890*1100 |
| EP-IS25 | 20 | 25 | 22 | 27.5 | JE493DB-02 | 5.24 | 1450*750*1080 | 2100*890*1100 |
| EP-IS30 | 24 | 30 | 26.4 | 33 | JE493ZDB-04 | 6.02 | 1450*750*1080 | 2100*890*1100 |
| EP-IS37.5 | 30 | 37.5 | 33 | 41.25 | JE493ZLDB-02 | 7.18 | 1510*750*1080 | 2100*890*1100 |
| EP-IS40 | 32 | 40 | 35 | 44 | JE493ZLDB-02 | 7.66 | 1510*750*1080 | 2100*890*1100 |
| Genset Model | 60Hz,120/240V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | Open type | silent type
| EP-IS25 | 20 | 25 | 22 | 27.5 | JE493DB-03 | 5.24 | 1450*750*1080 | 2100*890*1100 |
| EP-IS30 | 24 | 30 | 26.4 | 33 | JE493DB-01 | 6.29 | 1450*750*1080 | 2100*890*1100 |
| EP-IS35 | 28 | 35 | 31 | 38.5 | JE493ZDB-03 | 7.02 | 1450*750*1080 | 2100*890*1100 |
| EP-IS41.5 | 33 | 41.5 | 36 | 45 | JE493ZLDB-01 | 7.9 | 1510*750*1080 | 2100*890*1100 |
| EP-IS45 | 36 | 45 | 40 | 50 | JE493ZLDB-01 | 9.1 | 1510*750*1080 | 2100*890*1100 |
Prev
None
None
Next
Prev
None
Next
None
Related Products
Cummins
The EP-C series units use Cummins engines. EXCEL POWER and Cummins have cooperated for more than 10 years. Its high reliability and low cost of application EXCEL POWER C series units have won the hearts of the military, traffic engineering systems, industrial and mining enterprises and other industries.
Read More
Vman
Read More
Yunnei
Read More
Yuchai
The EP-YC series unit uses Yuchai Power.
Power from 31KVA-1125KVA, superior performance, strong power, low emissions, low fuel consumption, low vibration.
Read More
Yangdong
The EP-YD series unit uses a moving engine.
Yangdong is one of the best brands in China and has a long history. It uses Ricardo's power technology.
Power from 10KVA-56KVA, reliable quality, competitive price, is the best choice for the mid-end market.
The optional power section can be applied to homes, offices, construction sites and other fields.
Read More
Yanmar
The EP-Y series units are imported from Japan.
Read More
NINGDE EXCEL POWER CO.,LTD.
At EXCEL, we will deliver quick response with solutions tailored to your specific needs of power generation. We would welcome the opportunity to cooperate with you and deliver you the best service.
Tel: 0086-593-6955866
Mobile phone/Wechat:+86-13859688569
WhatsApp：+86-13859688569
E-mail: sales@fjexcel.com
Facebook:johnnylin6@163.com
Add: No.5 Jinye Road, Tiehu Industrial Zone, Chengyang, Fu'An, Fujian, China
GET IN TOUCH
Please tell us your needs. Our engineer will send you solutions and quotes for free.
Name:
Tel:
Email
Address:
Content
Submit
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Contact us
Tel: 0086-593-6955866
Mobile phone/Wechat: +86-13859688569
WhatsApp: +86-13859688569
E-mail: sales@fjexcel.com
Facebook: johnnylin6@163.com
Add: No.30,Gongmao Road,Gantang,Fuan,Fujian,China.
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
Manage cookies
allow all
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
allow all
required
These cookies are necessary for basic functions such as payment. Standard cookies cannot be turned off and do not store any of your information.
analyze
These cookies collect information, such as how many people are using our site or which pages are popular, to help us improve the customer experience. Turning these cookies off will mean we can't collect information to improve your experience.
Feature
These cookies enable the website to provide enhanced functionality and personalization. They may be set by us or by third-party providers whose services we have added to our pages. If you do not allow these cookies, some or all of these services may not function properly.
advertise
These cookies help us understand what you are interested in so that we can show you relevant advertising on other websites. Turning these cookies off will mean we are unable to show you any personalized advertising.
reject all
Confirm my choice
Copyright © NINGDE EXCEL POWER CO.,LTD. | Business license | SEO | Privacy Policy
Powered by www.300.cn
