URL: https://www.fjexcel.com/product/136.html
Accessed: 2026-11-13

Doosan-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems
全部
Submit
Welcome to the official website of NINGDE EXCEL POWER CO.,LTD.
Tel: 0086-593-6955866
E-mail: sales@fjexcel.com
City Substation
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Language
中文版
English
Français
Pусский
España
عربي ،
Home page
+
Doosan
Keywords:
Doosan
Category:
Doosan
Email:
sales@fjexcel.com
Online Consultation
50HZ Model
60HZ Model
Commodity name:
Doosan
Commodity ID:
1266333567701110784
| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | Open type | silent type
| EP-DS112 | 112 | 140 | 123.2 | 154 | DP086TA | 33.7 | 2650*1050*1590 | 3500*1300*1800 |
| EP-DS128 | 128 | 160 | 140.8 | 176 | P086TI-1 | 35.4 | 2580*1050*1600 | 3500*1300*1800 |
| EP-DS160 | 160 | 200 | 176 | 220 | P086TI | 43.1 | 2620*1050*1600 | 3500*1300*1800 |
| EP-DS184 | 184 | 230 | 202.4 | 253 | DP086LA | 48.7 | 2670*1050*1600 | 3600*1300*1800 |
| EP-DS200 | 200 | 250 | 220 | 275 | P126TI | 52.8 | 2980*1180*1600 | 4300*1480*2030 |
| EP-DS220 | 220 | 275 | 242 | 302.5 | P126TI | 58.1 | 2980*1180*1600 | 4300*1480*2030 |
| EP-DS240 | 240 | 300 | 264 | 330 | P126TI-II | 63.1 | 2980*1180*1600 | 4300*1480*2030 |
| EP-DS300 | 300 | 375 | 330 | 412.5 | DP126LB | 80.8 | 2980*1180*1600 | 4300*1480*2030 |
| EP-DS320 | 320 | 400 | 352 | 440 | P158LE | 89.3 | 2900*1430*1950 | 4500*1700*2230 |
| EP-DS360 | 360 | 450 | 396 | 495 | DP158LC | 99.6 | 3050*1430*1950 | 4700*1700*2230 |
| EP-DS400 | 400 | 500 | 440 | 550 | DP158LD | 115.1 | 3050*1430*1950 | 4700*1700*2230 |
| EP-DS500 | 500 | 625 | 550 | 687.5 | DP180LB | 136.4 | 3300*1430*1950 | 5000*1700*2230 |
| EP-DS536 | 536 | 670 | 589.6 | 737 | DP222LB | 147.1 | 3480*1430*1950 | 5100*1700*2430 |
| EP-DS600 | 600 | 750 | 660 | 825 | DP222LC | 161 | 3680*1430*1950 | 5300*1700*2430 |
| Genset Model | 60Hz,120/240V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | Open type | silent type
| EP-DS140 | 140 | 175 | 154 | 192.5 | DP086TA | 41.3 | 2650*1050*1590 | 3500*1300*1800 |
| EP-DS150 | 150 | 187.5 | 165 | 206 | P086TI-1 | 42.2 | 2580*1050*1600 | 3500*1300*1800 |
| EP-DS180 | 180 | 225 | 198 | 247.5 | P086TI | 50.6 | 2620*1050*1600 | 3500*1300*1800 |
| EP-DS200 | 200 | 250 | 220 | 275 | DP086LA | 56 | 2670*1050*1600 | 3600*1300*1800 |
| EP-DS220 | 220 | 275 | 242 | 302.5 | P126TI | 61.9 | 2980*1180*1600 | 4300*1480*2030 |
| EP-DS250 | 250 | 312.5 | 275 | 344 | P126TI | 70.3 | 2980*1180*1600 | 4300*1480*2030 |
| EP-DS275 | 275 | 344 | 302.5 | 378 | P126TI-II | 73.8 | 2980*1180*1600 | 4300*1480*2030 |
| EP-DS320 | 320 | 400 | 352 | 440 | DP126LB | 89.3 | 2980*1180*1600 | 4300*1480*2030 |
| EPS-DS360 | 360 | 450 | 396 | 495 | P158LE | 102.5 | 2900*1430*1950 | 4500*1700*2230 |
| EP-DS420 | 420 | 525 | 462 | 577.5 | DP158LC | 111.5 | 3050*1430*1950 | 4700*1700*2230 |
| EP-DS450 | 450 | 562.5 | 495 | 619 | DP158LD | 127.1 | 3050*1430*1950 | 4700*1700*2230 |
| EP-DS550 | 550 | 687.5 | 605 | 746 | DP180LB | 150.7 | 3300*1430*1950 | 5000*1700*2230 |
| EP-DS600 | 600 | 750 | 660 | 825 | DP222LA | 161.7 | 3480*1430*1950 | 5000*1700*2430 |
| EP-DS675 | 675 | 844 | 742.5 | 928 | DP222LC | 183.2 | 3680*1430*1950 | 5300*1700*2430 |
Prev
None
None
Next
Prev
None
Next
None
Related Products
Cummins
The EP-C series units use Cummins engines. EXCEL POWER and Cummins have cooperated for more than 10 years. Its high reliability and low cost of application EXCEL POWER C series units have won the hearts of the military, traffic engineering systems, industrial and mining enterprises and other industries.
Read More
Vman
Read More
Yunnei
Read More
Yuchai
The EP-YC series unit uses Yuchai Power.
Power from 31KVA-1125KVA, superior performance, strong power, low emissions, low fuel consumption, low vibration.
Read More
Yangdong
The EP-YD series unit uses a moving engine.
Yangdong is one of the best brands in China and has a long history. It uses Ricardo's power technology.
Power from 10KVA-56KVA, reliable quality, competitive price, is the best choice for the mid-end market.
The optional power section can be applied to homes, offices, construction sites and other fields.
Read More
Yanmar
The EP-Y series units are imported from Japan.
Read More
NINGDE EXCEL POWER CO.,LTD.
At EXCEL, we will deliver quick response with solutions tailored to your specific needs of power generation. We would welcome the opportunity to cooperate with you and deliver you the best service.
Tel: 0086-593-6955866
Mobile phone/Wechat:+86-13859688569
WhatsApp：+86-13859688569
E-mail: sales@fjexcel.com
Facebook:johnnylin6@163.com
Add: No.5 Jinye Road, Tiehu Industrial Zone, Chengyang, Fu'An, Fujian, China
GET IN TOUCH
Please tell us your needs. Our engineer will send you solutions and quotes for free.
Name:
Tel:
Email
Address:
Content
Submit
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Contact us
Tel: 0086-593-6955866
Mobile phone/Wechat: +86-13859688569
WhatsApp: +86-13859688569
E-mail: sales@fjexcel.com
Facebook: johnnylin6@163.com
Add: No.30,Gongmao Road,Gantang,Fuan,Fujian,China.
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
Manage cookies
allow all
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
allow all
required
These cookies are necessary for basic functions such as payment. Standard cookies cannot be turned off and do not store any of your information.
analyze
These cookies collect information, such as how many people are using our site or which pages are popular, to help us improve the customer experience. Turning these cookies off will mean we can't collect information to improve your experience.
Feature
These cookies enable the website to provide enhanced functionality and personalization. They may be set by us or by third-party providers whose services we have added to our pages. If you do not allow these cookies, some or all of these services may not function properly.
advertise
These cookies help us understand what you are interested in so that we can show you relevant advertising on other websites. Turning these cookies off will mean we are unable to show you any personalized advertising.
reject all
Confirm my choice
Copyright © NINGDE EXCEL POWER CO.,LTD. | Business license | SEO | Privacy Policy
Powered by www.300.cn
