URL: https://www.fjexcel.com/product/133.html
Accessed: 2026-11-13

Beinei Deutz-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems
全部
Submit
Welcome to the official website of NINGDE EXCEL POWER CO.,LTD.
Tel: 0086-593-6955866
E-mail: sales@fjexcel.com
City Substation
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Language
中文版
English
Français
Pусский
España
عربي ،
Home page
+
Beinei Deutz
Beijing Benei Deutz B/FL912/913/914/C series air-cooled diesel engine utilizes the advanced technology and performance of German Deutz 912/913 air-cooled machine, and has developed and produced B/FL912/913/914/C The type of diesel engine has the characteristics of good economy, high reliability, strong adaptability, wide supporting surface and convenient use, and has been matched for agricultural machinery, construction machinery, engineering machinery, mining machinery, generator sets and special equipment. The products are widely praised by customers at home and abroad, and the products are sold all over the country and exported to Europe, North America, South America, Africa and South Asia.
Keywords:
Beinei Deutz
Category:
Beinei Deutz
Email:
sales@fjexcel.com
Online Consultation
50HZ Model
60HZ Model
Commodity name:
Beinei Deutz
Commodity ID:
1266333590291632128
| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | Open type | silent type
| EP-BN15 | 12.8 | 16 | 14.08 | 17.6 | F2L912 | 3.47 | 1140*80*1080 | 1800*900*1280 |
| EP-BN25 | 22 | 27.5 | 24.2 | 30.25 | F3L912 | 5.82 | 1280*800*1160 | 2000*900*1280 |
| EP-BN30 | 25 | 31.25 | 27.5 | 34.37 | F4L912 | 6.5 | 1500*800*1160 | 2300*900*1280 |
| EP-BN37.5 | 30 | 37.5 | 33 | 41.25 | F4L913 | 7.8 | 1500*800*1160 | 2300*900*1280 |
| EP-BN42.5 | 34 | 42.5 | 37.4 | 46.8 | F4L912T | 8.5 | 1560*800*1160 | 2300*900*1280 |
| EP-BN50 | 40 | 50 | 44 | 55 | F6L912 | 10.4 | 1760*900*1320 | 2700*1100*1580 |
| EP-BN60 | 48 | 60 | 52.8 | 66 | F6L912T | 12.5 | 1850*900*1320 | 2700*1100*1580 |
| EP-BN100 | 80 | 100 | 88 | 110 | BF6L913ADG | 20.8 | 1930*900*1320 | 2900*1100*1580 |
| EP-BN125 | 100 | 125 | 110 | 137.5 | BF6L913CADG | 25.54 | 1930*900*1320 | 2900*1100*1580 |
| Genset Model | 60Hz,120/240V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | Open type | silent type
| EP-BN17.5 | 14 | 17.5 | 15.4 | 19.25 | F2L912 | 3.8 | 1140*80*1080 | 1800*900*1280 |
| EP-BN30 | 24 | 30 | 26.4 | 33 | F3L912 | 6.35 | 1280*800*1160 | 2000*900*1280 |
| EP-BN35 | 28 | 35 | 30.8 | 38.5 | F4L912 | 7.28 | 1500*800*1160 | 2300*900*1280 |
| EP-BN41.3 | 33 | 41.25 | 36.3 | 45.375 | F4L913 | 8.58 | 1500*800*1160 | 2300*900*1280 |
| EP-BN52.5 | 42 | 52.5 | 46.2 | 57.75 | F4L912T | 10.53 | 1560*800*1160 | 2300*900*1280 |
| EP-BN66.3 | 53 | 66.25 | 58.3 | 72.875 | F6L912 | 17.4 | 1760*900*1320 | 2700*1100*1580 |
| EP-BN81.3 | 65 | 81.25 | 71.5 | 89.375 | F6L912T | 16.75 | 1850*900*1320 | 2700*1100*1580 |
| EP-BN118.8 | 95 | 118.75 | 104.5 | 130.625 | BF6L913ADG | 24.69 | 1930*900*1320 | 2900*1100*1580 |
| EP-BN137.5 | 110 | 137.5 | 121 | 151.25 | BF6L913CADG | 28.09 | 1930*900*1320 | 2900*1100*1580 |
Prev
None
None
Next
Prev
None
Next
None
Related Products
Cummins
The EP-C series units use Cummins engines. EXCEL POWER and Cummins have cooperated for more than 10 years. Its high reliability and low cost of application EXCEL POWER C series units have won the hearts of the military, traffic engineering systems, industrial and mining enterprises and other industries.
Read More
Vman
Read More
Yunnei
Read More
Yuchai
The EP-YC series unit uses Yuchai Power.
Power from 31KVA-1125KVA, superior performance, strong power, low emissions, low fuel consumption, low vibration.
Read More
Yangdong
The EP-YD series unit uses a moving engine.
Yangdong is one of the best brands in China and has a long history. It uses Ricardo's power technology.
Power from 10KVA-56KVA, reliable quality, competitive price, is the best choice for the mid-end market.
The optional power section can be applied to homes, offices, construction sites and other fields.
Read More
Yanmar
The EP-Y series units are imported from Japan.
Read More
NINGDE EXCEL POWER CO.,LTD.
At EXCEL, we will deliver quick response with solutions tailored to your specific needs of power generation. We would welcome the opportunity to cooperate with you and deliver you the best service.
Tel: 0086-593-6955866
Mobile phone/Wechat:+86-13859688569
WhatsApp：+86-13859688569
E-mail: sales@fjexcel.com
Facebook:johnnylin6@163.com
Add: No.5 Jinye Road, Tiehu Industrial Zone, Chengyang, Fu'An, Fujian, China
GET IN TOUCH
Please tell us your needs. Our engineer will send you solutions and quotes for free.
Name:
Tel:
Email
Address:
Content
Submit
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Contact us
Tel: 0086-593-6955866
Mobile phone/Wechat: +86-13859688569
WhatsApp: +86-13859688569
E-mail: sales@fjexcel.com
Facebook: johnnylin6@163.com
Add: No.30,Gongmao Road,Gantang,Fuan,Fujian,China.
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
Manage cookies
allow all
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
allow all
required
These cookies are necessary for basic functions such as payment. Standard cookies cannot be turned off and do not store any of your information.
analyze
These cookies collect information, such as how many people are using our site or which pages are popular, to help us improve the customer experience. Turning these cookies off will mean we can't collect information to improve your experience.
Feature
These cookies enable the website to provide enhanced functionality and personalization. They may be set by us or by third-party providers whose services we have added to our pages. If you do not allow these cookies, some or all of these services may not function properly.
advertise
These cookies help us understand what you are interested in so that we can show you relevant advertising on other websites. Turning these cookies off will mean we are unable to show you any personalized advertising.
reject all
Confirm my choice
Copyright © NINGDE EXCEL POWER CO.,LTD. | Business license | SEO | Privacy Policy
Powered by www.300.cn
