URL: http://www.faradaygenerator.com/product/34.html
Accessed: 2026-11-13

四极 13800V高压发电机-无锡法拉第电机有限公司
首页
关于我们
视频中心
产品展示
荣誉资质
新闻资讯
合作案例
联系我们
English
首页
关于我们
视频中心
产品展示
荣誉资质
新闻资讯
合作案例
联系我们
English
产品分类
全部分类
低压机FD5系列
FD经典系列发电机
FDR系列发电机
FDH-高压系列发电机
FDM-船用系列发电机
FDZ-直流系列发电机
中低速高低压发电机
永磁发电机
风力发电机
首页
+
四极 13800V高压发电机
标准特征：
符合全球领先的发电机标准要求GB755、IEC60034、BS5000、
VDE0530、CSA22.2-100
高效单项旋转风扇
标准F级绝缘等级
永磁发电机（PMG）提供励磁，提供3倍持续短路电流
标准IP23的防护等级
防冷凝加热器HT
轴承及绕组温度检测RTD
选项和选件：
空气过滤器
并联运行下垂互感器CT
电流互感器
双支点过渡解套
避雷器
巴斯勒AVR
所属分类：
FDH-高压系列发电机
关键词：发电机
在线留言
产品描述
| 四极 13800V高压发电机型谱表
| 50Hz 1500RPM | 60Hz 1800RPM
| 型 号 | 额定容量(kVA) | 额定功率(kW) | 型 号 | 额定容量(kVA) | 额定功率(kW)
| FDH5-4Y5F1 | 625 | 500 | FDH5-4Y5F2 | 625 | 500
| FDH6-4Y5F1 | 750 | 600 | FDH6-4Y5F2 | 750 | 600
| FDH7-4Y5F1 | 875 | 700 | FDH7-4Y5F2 | 875 | 700
| FDH8-4Y5F1 | 1000 | 800 | FDH8-4Y5F2 | 1000 | 800
| FDH9-4Y5F1 | 1125 | 900 | FDH9-4Y5F2 | 1125 | 900
| FDH10-4Y5F1 | 1250 | 1000 | FDH10-4Y5F2 | 1250 | 1000
| FDH12-4Y5F1 | 1500 | 1200 | FDH12-4Y5F2 | 1500 | 1200
| FDH14-4Y5F1 | 1750 | 1400 | FDH14-4Y5F2 | 1750 | 1400
| FDH15-4Y5F1 | 1875 | 1500 | FDH15-4Y5F2 | 1875 | 1500
| FDH16-4Y5F1 | 2000 | 1600 | FDH16-4Y5F2 | 2000 | 1600
| FDH18-4Y5F1 | 2250 | 1800 | | |
相关产品
+
风力发电机
+
永磁发电机
+
四极 13800V高压发电机
+
四极 10500V高压发电机
在线留言
您的称呼
电子邮箱
所在公司
电话号码
留言内容
提交
FARADAY take on the world
业务联系
销售部 赵天卿 （销售总监）
电话： 0510-83706773 传真：0510-83703992
手机： 189 0617 2098 邮箱： tianqing.zhao@faradayalternators.com
高雪峰 （销售副总监）
电话： 0510-83706773 传真：0510-83703992
手机： 189 0617 2078 邮箱： xuefeng.gao@faradayalternators.com
微信公众号
Copyright © 2024 无锡法拉第电机有限公司版权所有 丨 营业执照
网站建设：中企动力 无锡 | SEO
0510-83706773
tianqing.zhao@faradayalternators.com
在线留言
返回顶部
法拉第电机
