URL: http://www.faradaygenerator.com/product/15.html
Accessed: 2026-11-01

FD1系列-无锡法拉第电机有限公司
首页
关于我们
视频中心
产品展示
荣誉资质
新闻资讯
合作案例
联系我们
English
首页
关于我们
视频中心
产品展示
荣誉资质
新闻资讯
合作案例
联系我们
English
产品分类
全部分类
低压机FD5系列
FD经典系列发电机
FDR系列发电机
FDH-高压系列发电机
FDM-船用系列发电机
FDZ-直流系列发电机
中低速高低压发电机
永磁发电机
风力发电机
首页
+
FD1系列
标准特征：
符合全球领先的发电机标准要求GB755、IEC60034、BS5000、
VDE0530、CSA22.2-100
单双支点可选，单支点可选各种规格的过渡接套和联接盘片
定子引出线可以重新接线，以满足不同的电压要求
标准H级绝缘等级
旋转二极管及联轴器安装维护方便
采用全封闭免维护轴承
选项和选件：
绕组温度检测RTD
绕组温度保护热敏电阻及继电器
防冷凝加热器
空气过滤器
并联运行下垂电流互感器
IP44防护等级
所属分类：
FD经典系列发电机
关键词：发电机
在线留言
产品描述
| FD1 4极三相陆用发电机功率
| | 50Hz(1500转/分) | 60Hz(1800转/分)
| | H级温升（125K 40℃） | H级温升（125K 40℃）
| 电压（V） | 星形串联 | 380 | 400 | 415 | 440 | 460 | 480
| 星形并联 | 190 | 200 | 208 | 220 | 230 | 240
| 三角形串联 | 220 | 230 | 240 | 254 | 266 | 277
| 三角形并联 | 110 | 115 | 120 | 127 | 133 | 139
| FD1A-4 | 额定容量（KVA） | 8.1 | 8.1 | 8.1 | 10.2 | 10.2 | 10.2
| 额定功率（KW） | 6.5 | 6.5 | 6.5 | 8.0 | 8.0 | 8.0
| 效率 % | 75.6 | 76.2 | 76.6 | 76.3 | 76.9 | 77.4
| FD1B-4 | 额定容量（KVA） | 11.0 | 11.0 | 11.0 | 13.8 | 13.8 | 13.8
| 额定功率（KW） | 8.8 | 8.8 | 8.8 | 11.0 | 11.0 | 11.0
| 效率 % | 78.8 | 79.4 | 79.8 | 79.4 | 80.0 | 80.5
| FD1C-4 | 额定容量（KVA） | 13.5 | 13.5 | 13.5 | 16.9 | 16.9 | 16.9
| 额定功率（KW） | 10.8 | 10.8 | 10.8 | 13.5 | 13.5 | 13.5
| 效率 % | 80.0 | 80.7 | 81.0 | 80.7 | 81.3 | 81.7
| FD1D-4 | 额定容量（KVA） | 16.0 | 16.0 | 16.0 | 20.0 | 20.0 | 20.0
| 额定功率（KW） | 12.8 | 12.8 | 12.8 | 16.0 | 16.0 | 16.0
| 效率 % | 81.0 | 81.6 | 81.9 | 81.7 | 82.2 | 82.7
| FD1ES-4 | 额定容量（KVA） | 18.8 | 18.8 | 18.8 | 23.0 | 23.0 | 23.0
| 额定功率（KW） | 15.0 | 15.0 | 15.0 | 18.5 | 18.5 | 18.5
| 效率 % | 81.7 | 82.4 | 83.1 | 83.1 | 83.9 | 84.5
| FD1E-4 | 额定容量（KVA） | 22.5 | 22.5 | 22.5 | 28.8 | 28.8 | 30.0
| 额定功率（KW） | 18.0 | 18.0 | 18.0 | 23.0 | 23.0 | 24.0
| 效率 % | 84.3 | 84.9 | 85.3 | 84.3 | 84.9 | 85.2
| FD1F-4 | 额定容量（KVA） | 27.5 | 27.5 | 27.5 | 34.4 | 34.4 | 35.0
| 额定功率（KW） | 22.0 | 22.0 | 22.0 | 27.5 | 27.5 | 28.0
| 效率 % | 85.7 | 86.2 | 86.5 | 85.9 | 86.4 | 86.7
| FD1G-4 | 额定容量（KVA） | 31.3 | 31.3 | 31.3 | 37.5 | 37.5 | 37.5
| 额定功率（KW） | 25.0 | 25.0 | 25.0 | 30.0 | 30.0 | 30.0
| 效率 % | 86.6 | 87.0 | 87.2 | 87.0 | 87.3 | 87.6
| FD1GL-4 | 额定容量（KVA） | 35.0 | 35.0 | 35.0 | 42.0 | 42.0 | 42.0
| 额定功率（KW） | 28.0 | 28.0 | 28.0 | 33.6 | 33.6 | 33.6
| 效率 % | 86.3 | 86.4 | 86.4 | 87.6 | 87.8 | 87.9
| FD1J-4 | 额定容量（KVA） | 37.5 | 37.5 | 37.5 | 45.0 | 45.0 | 45.0
| 额定功率（KW） | 30.0 | 30.0 | 30.0 | 36.0 | 36.0 | 36.0
| 效率 % | 86.7 | 87.2 | 87.4 | 87.2 | 87.5 | 87.8
| FD1K-4 | 额定容量（KVA） | 40.0 | 40.0 | 40.0 | 50.0 | 50.0 | 50.0
| 额定功率（KW） | 32.0 | 32.0 | 32.0 | 40.0 | 40.0 | 40.0
| 效率 % | 87.3 | 87.6 | 87.9 | 87.8 | 88.2 | 88.6
| FD1 2极三相陆用发电机功率
| | 50Hz(3000转/分) | 60Hz(3600转/分)
| | H级温升（125K 40℃） | H级温升（125K 40℃）
| 电压（V） | 星形串联 | 380 | 400 | 415 | 440 | 460 | 480
| 星形并联 | 190 | 200 | 208 | 220 | 230 | 240
| 三角形串联 | 220 | 230 | 240 | 254 | 266 | 277
| 三角形并联 | 110 | 115 | 120 | 127 | 133 | 139
| FD1A-2 | 额定容量（KVA） | 12.5 | 12.5 | 12.5 | 15.6 | 15.6 | 15.6
| 额定功率（KW） | 10.0 | 10.0 | 10.0 | 12.5 | 12.5 | 12.5
| 效率 % | 73.7 | 74.2 | 74.5 | 72.8 | 73.2 | 73.5
| FD1B-2 | 额定容量（KVA） | 15.0 | 15.0 | 15.0 | 18.8 | 18.8 | 18.8
| 额定功率（KW） | 12.0 | 12.0 | 12.0 | 15.0 | 15.0 | 15.0
| 效率 % | 76.2 | 77.0 | 77.5 | 75.4 | 76.2 | 76.7
| FD1C-2 | 额定容量（KVA） | 17.5 | 17.5 | 17.5 | 21.9 | 21.9 | 21.9
| 额定功率（KW） | 14.0 | 14.0 | 14.0 | 17.5 | 17.5 | 17.5
| 效率 % | 78.4 | 79.1 | 79.5 | 77.7 | 78.3 | 78.9
| FD1DS-2 | 额定容量（KVA） | 20.0 | 20.0 | 20.0 | 23.0 | 23.0 | 23.0
| 额定功率（KW） | 16.0 | 16.0 | 16.0 | 18.4 | 18.4 | 18.4
| 效率 % | 80.0 | 80.2 | 80.5 | 79.7 | 79.9 | 80.1
| FD1D-2 | 额定容量（KVA） | 25.0 | 25.0 | 25.0 | 31.3 | 31.3 | 31.3
| 额定功率（KW） | 20.0 | 20.0 | 20.0 | 25.0 | 25.0 | 25.0
| 效率 % | 82.0 | 82.6 | 83.0 | 81.5 | 82.1 | 82.5
| FD1E-2 | 额定容量（KVA） | 30.0 | 30.0 | 30.0 | 35.0 | 35.0 | 35.0
| 额定功率（KW） | 24.0 | 24.0 | 24.0 | 28.0 | 28.0 | 28.0
| 效率 % | 82.6 | 83.1 | 83.5 | 81.9 | 82.4 | 82.8
| FD1F-2 | 额定容量（KVA） | 35.0 | 35.0 | 35.0 | 40.0 | 40.0 | 40.0
| 额定功率（KW） | 28.0 | 28.0 | 28.0 | 32.0 | 32.0 | 32.0
| 效率 % | 84.1 | 84.5 | 84.8 | 83.4 | 83.9 | 84.2
| FD1G-2 | 额定容量（KVA） | 37.5 | 37.5 | 37.5 | 46.9 | 46.9 | 46.9
| 额定功率（KW） | 30.0 | 30.0 | 30.0 | 37.5 | 37.5 | 37.5
| 效率 % | 84.8 | 85.2 | 85.5 | 84.3 | 84.7 | 85.0
相关产品
+
风力发电机
+
永磁发电机
+
四极 13800V高压发电机
+
四极 10500V高压发电机
在线留言
您的称呼
电子邮箱
所在公司
电话号码
留言内容
提交
FARADAY take on the world
业务联系
销售部 赵天卿 （销售总监）
电话： 0510-83706773 传真：0510-83703992
手机： 189 0617 2098 邮箱： tianqing.zhao@faradayalternators.com
高雪峰 （销售副总监）
电话： 0510-83706773 传真：0510-83703992
手机： 189 0617 2078 邮箱： xuefeng.gao@faradayalternators.com
微信公众号
Copyright © 2024 无锡法拉第电机有限公司版权所有 丨 营业执照
网站建设：中企动力 无锡 | SEO
0510-83706773
tianqing.zhao@faradayalternators.com
在线留言
返回顶部
法拉第电机
