URL: http://www.faradaygenerator.com/product/7.html
Accessed: 2026-11-01

FDR3系列-无锡法拉第电机有限公司
首页
关于我们
视频中心
产品展示
荣誉资质
新闻资讯
合作案例
联系我们
English
首页
关于我们
视频中心
产品展示
荣誉资质
新闻资讯
合作案例
联系我们
English
产品分类
全部分类
低压机FD5系列
FD经典系列发电机
FDR系列发电机
FDH-高压系列发电机
FDM-船用系列发电机
FDZ-直流系列发电机
中低速高低压发电机
永磁发电机
风力发电机
首页
+
FDR3系列
标准特征：
符合全球领先的发电机标准要求GB755、IEC60034、
BS5000、
VDE0530、CSA22.2-100
单双支点可选，单支点可选各种规格的过渡接套和联接
盘片
定子引出线可以重新接线，以满足不同的电压要求
标准H级绝缘等级
出线端旋转二极管及联轴器联接螺栓安装维护简单
采用全封闭免维护轴承
选项和选件：
绕组温度检测RTD
绕组温度保护热敏电阻及继电器
防冷凝加热器
空气过滤器
并联运行下垂电流互感器
辅助绕组励磁系统
PMG永磁励磁系统
所属分类：
FDR系列发电机
关键词：发电机
在线留言
产品描述
| FDR3 4极三相陆用发电机功率
| | 50Hz(1500转/分) | 60Hz(1800转/分)
| | H级温升（125K 40℃） | H级温升（125K 40℃）
| 电压（V） | 星形串联 | 380 | 400 | 415 | 440 | 460 | 480
| 星形并联 | 190 | 200 | 208 | 220 | 230 | 240
| 三角形串联 | 220 | 230 | 240 | 254 | 266 | 277
| 三角形并联 | 110 | 115 | 120 | 127 | 133 | 139
| FDR3A-4 | 额定容量（KVA） | 100.0 | 100.0 | 100.0 | 117.5 | 117.5 | 125.0
| 额定功率（KW） | 80.0 | 80.0 | 80.0 | 94.0 | 94.0 | 100.0
| 效率 % | 89.9 | 90.3 | 90.6 | 90.5 | 90.8 | 91.0
| FDR3B-4 | 额定容量（KVA） | 114.0 | 114.0 | 114.0 | 137.5 | 137.5 | 146.3
| 额定功率（KW） | 91.2 | 91.2 | 91.2 | 110.0 | 110.0 | 117.0
| 效率 % | 90.3 | 90.6 | 91.0 | 90.8 | 91.2 | 91.3
| FDR3C-4 | 额定容量（KVA） | 125.0 | 125.0 | 125.0 | 150.0 | 150.0 | 160.0
| 额定功率（KW） | 100.0 | 100.0 | 100.0 | 120.0 | 120.0 | 128.0
| 效率 % | 90.3 | 90.8 | 91.0 | 90.4 | 90.7 | 91.3
| FDR3DS-4 | 额定容量（KVA） | 140.0 | 140.0 | 140.0 | 167.5 | 167.5 | 178.8
| 额定功率（KW） | 112.0 | 112.0 | 112.0 | 134.0 | 134.0 | 143.0
| 效率 % | 91.3 | 91.7 | 92.0 | 91.7 | 92.1 | 92.1
| FDR3D-4 | 额定容量（KVA） | 150.0 | 150.0 | 150.0 | 175.0 | 180.0 | 187.5
| 额定功率（KW） | 120.0 | 120.0 | 120.0 | 140.0 | 144.0 | 150.0
| 效率 % | 91.9 | 92.2 | 92.2 | 92.3 | 92.4 | 92.4
| FDR3ES-4 | 额定容量（KVA） | 160.0 | 160.0 | 160.0 | 190.0 | 190.0 | 206.3
| 额定功率（KW） | 128.0 | 128.0 | 128.0 | 152.0 | 152.0 | 165.0
| 效率 % | 92.0 | 92.3 | 92.5 | 92.5 | 92.7 | 92.7
| FDR3EM-4 | 额定容量（KVA） | 182.0 | 182.0 | 182.0 | 218.5 | 218.5 | 231.4
| 额定功率（KW） | 145.6 | 145.6 | 145.6 | 174.8 | 174.8 | 185.1
| 效率 % | 92.0 | 92.4 | 92.6 | 92.4 | 92.7 | 92.7
| FDR3E-4 | 额定容量（KVA） | 188.0 | 188.0 | 188.0 | 235.0 | 235.0 | 240.0
| 额定功率（KW） | 150.4 | 150.4 | 150.4 | 188.0 | 188.0 | 192.0
| 效率 % | 92.2 | 92.2 | 92.3 | 92.4 | 92.4 | 92.7
| FDR3F-4 | 额定容量（KVA） | 200.0 | 200.0 | 200.0 | 245.0 | 245.0 | 255.0
| 额定功率（KW） | 160.0 | 160.0 | 160.0 | 196.0 | 196.0 | 204.0
| 效率 % | 92.2 | 92.2 | 92.3 | 92.6 | 92.6 | 92.8
| FDR3G-4 | 额定容量（KVA） | 230.0 | 230.0 | 230.0 | 282.5 | 282.5 | 300.0
| 额定功率（KW） | 184.0 | 184.0 | 184.0 | 226.0 | 226.0 | 240.0
| 效率 % | 92.2 | 92.5 | 92.7 | 92.7 | 92.8 | 92.8
| FDR3H-4 | 额定容量（KVA） | 250.0 | 250.0 | 250.0 | 300.0 | 312.5 | 312.5
| 额定功率（KW） | 200.0 | 200.0 | 200.0 | 240.0 | 250.0 | 250.0
| 效率 % | 92.5 | 92.7 | 92.8 | 92.7 | 92.8 | 92.9
相关产品
+
风力发电机
+
永磁发电机
+
四极 13800V高压发电机
+
四极 10500V高压发电机
在线留言
您的称呼
电子邮箱
所在公司
电话号码
留言内容
提交
FARADAY take on the world
业务联系
销售部 赵天卿 （销售总监）
电话： 0510-83706773 传真：0510-83703992
手机： 189 0617 2098 邮箱： tianqing.zhao@faradayalternators.com
高雪峰 （销售副总监）
电话： 0510-83706773 传真：0510-83703992
手机： 189 0617 2078 邮箱： xuefeng.gao@faradayalternators.com
微信公众号
Copyright © 2024 无锡法拉第电机有限公司版权所有 丨 营业执照
网站建设：中企动力 无锡 | SEO
0510-83706773
tianqing.zhao@faradayalternators.com
在线留言
返回顶部
法拉第电机
