URL: http://www.faradaygenerator.com/product/8.html
Accessed: 2026-11-13

FDR2系列-无锡法拉第电机有限公司
首页
关于我们
视频中心
产品展示
荣誉资质
新闻资讯
合作案例
联系我们
English
首页
关于我们
视频中心
产品展示
荣誉资质
新闻资讯
合作案例
联系我们
English
产品分类
全部分类
低压机FD5系列
FD经典系列发电机
FDR系列发电机
FDH-高压系列发电机
FDM-船用系列发电机
FDZ-直流系列发电机
中低速高低压发电机
永磁发电机
风力发电机
首页
+
FDR2系列
标准特征：
符合全球领先的发电机标准要求GB755、IEC60034、
BS5000、
VDE0530、CSA22.2-100
单双支点可选，单支点可选各种规格的过渡接套和联接
盘片
定子引出线可以重新接线，以满足不同的电压要求
标准H级绝缘等级
出线端旋转二极管及联轴器联接螺栓安装维护简单
采用全封闭免维护轴承
选项和选件：
绕组温度检测RTD
绕组温度保护热敏电阻及继电器
防冷凝加热器
空气过滤器
并联运行下垂电流互感器
辅助绕组励磁系统
PMG永磁励磁系统
所属分类：
FDR系列发电机
关键词：发电机
在线留言
产品描述
| FDR2 4极三相陆用发电机功率
| | 50Hz(1500转/分) | 60Hz(1800转/分)
| | H级温升（125K 40℃） | H级温升（125K 40℃）
| 电压（V） | 星形串联 | 380 | 400 | 415 | 440 | 460 | 480
| 星形并联 | 190 | 200 | 208 | 220 | 230 | 240
| 三角形串联 | 220 | 230 | 240 | 254 | 266 | 277
| 三角形并联 | 110 | 115 | 120 | 127 | 133 | 139
| FDR2A-4 | 额定容量（KVA） | 42.5 | 42.5 | 42.5 | 52.5 | 52.5 | 55.0
| 额定功率（KW） | 34.0 | 34.0 | 34.0 | 42.0 | 42.0 | 44.0
| 效率 % | 86.5 | 87.1 | 87.4 | 87.2 | 87.5 | 87.9
| FDR2B-4 | 额定容量（KVA） | 50.0 | 50.0 | 50.0 | 62.5 | 62.5 | 65.0
| 额定功率（KW） | 40.0 | 40.0 | 40.0 | 50.0 | 50.0 | 52.0
| 效率 % | 87.8 | 88.2 | 88.5 | 88.2 | 88.6 | 88.8
| FDR2C-4 | 额定容量（KVA） | 62.5 | 62.5 | 62.5 | 75.0 | 75.0 | 78.0
| 额定功率（KW） | 50.0 | 50.0 | 50.0 | 60.0 | 60.0 | 62.4
| 效率 % | 88.1 | 88.1 | 88.9 | 88.9 | 89.2 | 89.4
| FDR2CL-4 | 额定容量（KVA） | 72.5 | 72.5 | 72.5 | 87.5 | 87.5 | 93.8
| 额定功率（KW） | 58.0 | 58.0 | 58.0 | 70.0 | 70.0 | 75.0
| 效率 % | 89.6 | 89.9 | 90.1 | 90.3 | 90.6 | 90.6
| FDR2DS-4 | 额定容量（KVA） | 80.0 | 80.0 | 80.0 | 95.0 | 95.0 | 97.5
| 额定功率（KW） | 64.0 | 64.0 | 64.0 | 76.0 | 76.0 | 78.0
| 效率 % | 89.6 | 89.9 | 90.1 | 90.3 | 90.6 | 90.6
| FDR2D-4 | 额定容量（KVA） | 87.5 | 87.5 | 87.5 | 105.0 | 105.0 | 110.0
| 额定功率（KW） | 70.0 | 70.0 | 70.0 | 84.0 | 84.0 | 88.0
| 效率 % | 89.9 | 90.2 | 90.4 | 90.6 | 90.8 | 91.0
相关产品
+
风力发电机
+
永磁发电机
+
四极 13800V高压发电机
+
四极 10500V高压发电机
在线留言
您的称呼
电子邮箱
所在公司
电话号码
留言内容
提交
FARADAY take on the world
业务联系
销售部 赵天卿 （销售总监）
电话： 0510-83706773 传真：0510-83703992
手机： 189 0617 2098 邮箱： tianqing.zhao@faradayalternators.com
高雪峰 （销售副总监）
电话： 0510-83706773 传真：0510-83703992
手机： 189 0617 2078 邮箱： xuefeng.gao@faradayalternators.com
微信公众号
Copyright © 2024 无锡法拉第电机有限公司版权所有 丨 营业执照
网站建设：中企动力 无锡 | SEO
0510-83706773
tianqing.zhao@faradayalternators.com
在线留言
返回顶部
法拉第电机
