URL: https://www.fudiankang.com/cdn/shop/files/FDK-CD69V1H1_Cummins_4BTA3.9-G2_QC5867E.pdf
Accessed: 2026-11-03
From: https://fdkenergy.com/cd-series-cummins/

GUANGDONG FUDIANKANG DIESEL GENSET CO., LTD
SHENZHEN FUDIANKANG DIESEL GENESET CO., LTD
Tel: 86-13710087995
| Web: www.fdkenergy.com | Email: info@fdkenergy.com
DATA SHEET
DIESEL GENERATOR 55KW
MODEL#FDK-CD69V1/H1
50HZ/1500RPM
CUMMINS MODEL: 4BTA3.9-G2 (QC58/67E)
General Features:
|  | All qualified generator sets are subjected to a comprehensive performance test which includes 50% load, 70% load, 100%
load, 110% load and to check, verify that all control systems, alarm and shut-down protection.
|  | Equipped with battery charger and 24V high performance maintenance-free lead-acid starting batteries and connecting
cables.
|  | Stainless galvanized zinc plates with strong corrosion-proof.
|  | Vibration isolators between the engine/alternator and base frame.
|  | Equipped with industrial silencer and flexible exhaust hose.
|  | Designed to comply with ISO8528/GB2820.
|  | Powered by Cummins engine and coupled with Stamford alternator.
|  | Water jacket preheater, oil heater and double air cleaner, etc. are available.
| FDK Diesel Generator Set | Data
| Genset Model | FDK-CD69V1/H1
| Engine Model | 4BTA3.9-G2
| Prime Power | 50KW/63KVA | (QC58/67E)
| Standby Power | 55KW/69KVA
| Alternator model | Stamford S1L2-Y1
| Output Frequency / Rated speed | 50Hz/1500rpm
| Control System | DSE7320
| Rated Voltage | 230V/400V
| Phase | Three
| Engine Make | Cummins
(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with
ISO8528-1.A 10% overload is available for a period of 1 hour within 12-hour period of operation, in accordance with ISO 3046-1.
(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in
accordance with ISO8528-1. Overload is not allowed.
(3) Rated voltage: available with customer requirement.
| Engine Specifications | (DETAILED in APPENDIX)
| Engine Model | 4BTA3.9-G2
| Cylinder Arrangement | In-line
| (QC58/67E) | Cycle | 4-stroke
| Engine Manufacturer | Cummins (China
| Aspiration | Turbo-charged
| Dongfeng) | Bore x Stroke (mm x mm) | 102 mm×120mm
| Cylinder quantity | 4
| Displacement | 3.9L
| ISO9001:2008 | FDK reserves the right to change the specifications
| and | designs without noice.
GUANGDONG FUDIANKANG DIESEL GENSET CO., LTD
SHENZHEN FUDIANKANG DIESEL GENESET CO., LTD
Tel: 86-13710087995
| Web: www.fdkenergy.com | Email: info@fdkenergy.com
| Compression Ratio | 17.5:1
| Coolant Capacity (L) | 10L
| Prime power / Speed (KW/RPM) | 58kW/1500rpm | Fuel Consumption at 100% load | 210 at 1500rpm
| Standby power/ Speed (KW/RPM) | 67kW/1500rpm
(g/KWh)
| Speed governor | GAC
| Starter motor | DC24V
| Piston Speed | 6.0m/s
| Alternator | DC24V
| Friction Energy Output | /
| Low idle | 750-850rpm
| Total Lubrication System Capacity (L) | 11.4L
Alternator Specifications
| Alternator model | S1L2-Y1
| Number of phase | 3
| Alternator manufacturer | STAMFORD
| Rated voltage | 400V
| (Available | with
| Exciter type | Single bearing, Brushless,
| custom | requirements)
| Self-excited | Power factor | 0.8
| Rated output prime power | 75KVA
| Voltage regulation NL-FL | ≤±1%
| Rated speed | 1500 rpm
| Insulation grade | H
| Rated frequency | 50Hz
| Protection grade | IP23
| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday
Control System DSE6020 (DETAILED in INSTRUCTION)
| DSE6020 is an advanced control module based on micro-processor, containing all necessary functions for protection of | the
| genset and the breaker control. It can monitor the mains supply, breaker control and automatically start the engine when | the
| mains are abnormal. Accurately measure various operational parameters and display all values and alarms information on | the
LCD. In addition, the control module can automatically shut down the engine and indicate the engine failure.
FEATURES
|  | Microprocessor control, with high stability and credibility.
|  | Monitoring and measuring operational parameters of the mains supply and genset.
|  | Indicating operation status, fault conditions, all parameters and alarms.
|  | Multiple protections; multiple parameters display, like pressure, temp. etc.
|  | Manual, automatic and remote work mode selectable.
|  | Real time clock for time and date display, overall runtime display, 250 log entries.
|  | Overall power output display.
|  | Integral speed/frequency detecting, telling status of start, rated operation, overspeed etc.
|  | Communication with PC via RS485 OR RS232 interface, using MODBUS protocol.
Soundproof Enclosure Specification
| FDK silent generator is designed by professional acoustic engineers based on years of experience. | Now
| we | can
| make | the
noise
of the generator less than 80-85dB(A) at 1m, or 70-75dB(A) at 7m, 60-65dB(A) at 15m.
FEATURES
|  | Multi-way air intake and exhaust guarantee the power performance of the generator.
|  | Large-scale impedance combined type silencer effectively reduce noise of the generator.
| ISO9001:2008 | FDK reserves the right to change the specifications and designs without noice.
GUANGDONG FUDIANKANG DIESEL GENSET CO., LTD
SHENZHEN FUDIANKANG DIESEL GENESET CO., LTD
Tel: 86-13710087995
| Web: www.fdkenergy.com | Email: info@fdkenergy.com
|  | Internal
| high | performance
| rubber | damper
| and | flexible
materials reduce vibration.
|  | Base mounted fuel tank supports the generator running for 8 hours.
Optional
| Generator set | Alternator
| Low environment Temp | ATS
|  | Open generator set
|  | Stamford
|  | Water heater
|  | CHINT
|  | Silent generator set
|  | Marathon
|  | Oil heater
|  | SCHNEIDER
|  | Trailer generator set
|  | Mecc Alte
|  | Battery heater
|  | ABB
|  | ABB MCCB circuit breaker
|  | Leroy Somer
|  | Farady
|  | Engga
| Fuel system | Control system
| Voltage | Synchronized system
|  | 12hrs base tank
|  | AMF function
|  | 415/240V
|  | CHINT Cabinet
|  | 24hrs base tank
|  | ATS control cabinet
|  | 400/230V
|  | SCHNEIDER Cabinet
|  | Dual wall base fuel tank
|  | DSE7320
|  | 380/220V
|  | DSE8610 Module
|  | Outside fuel tank
|  | DSE7510
|  | 220/127V
|  | COMAQ Module
|  | GU620A
|  | 200/115V
|  | DEIF Module
| Dimension | &
Weight
| Open | Soundproof
Version
| Overall Size: | 1800×800×1300
| Overall Size: | 2450×1000×1700
| L×W×H (mm) | L×W×H (mm)
| Weight (kg) | 820
| Weight (kg) | 1550
Sales Promises
| ◆ | FDK provides a full line of brand new and high quality products. Each and every unit is strictly factory tested
before
shipment.
| ◆ | Quality warranty is according to our standard conditions: 12 months from BL date or 1000 running hours, whichever
comes
first.
| ◆ | Service and parts are available from FDK or distributors in your location.
| ◆ | FDK guarantee use BRAND NEW & GENUINE MACHINE.
| ISO9001:2008 | FDK reserves the right to change the specifications and designs without noice.
