URL: https://fdkenergy.com/omd-series-oumande/
Accessed: 2026-11-13

OMD China Engine (38-1250KVA) - FDK Energy
Skip to content
Toggle Navigation Home
New Genset Diesel Generator Set (50Hz) Cummins Original Engine (225-3025KVA)
Cummins China DCEC Engine (20-550KVA)
Cummins China CCEC Engine (225-2750KVA)
Perkins Original Engine (9-2500KVA)
Mitsubishi Original Engine (625-2750KVA)
Yuchai China Engine (20-3250KVA)
Shangchai China Engine (50-3250KVA)
Weichai China Engine (20-2200KVA)
OMD China Engine (38-1250KVA)
Diesel Generator Set (60Hz) Cummins Original Engine
Cummins China DCEC Engine
Cummins China CCEC Engine
Yuchai China Engine
1250-3250kVA Genset
Solutions High Voltage Genset
Parallel System
ATS Canopy
Used Genset Used Generator Sets
Cummins QSK60 Genset
Cummins KTA50 Genset
MTU 20V4 16V4 Genset
CAT 3512 3516 3616 Genset
High-Power Used Genset
About FDK
Projects
Contact us
get in touch
OMD China Engine (38-1250KVA)
OMD China Engine (38-1250KVA) Charlotte Cooper 2026-03-11T17:49:16+08:00
FuDianKang OMD China Engine Series
Powered by China OMD Engine
Get a Quote
Features:
All qualified generator sets powered by OMD China Engine are subjected to a comprehensive performance test, which includes 50% load, 70% load, 100% load, 110% load, and checks to check, verify that all control systems, alarms, and shutdown protection.
Stainless galvanized zinc plates are strong corrosion-proof.
Vibration isolators between the engine/alternator and base frame.
Equipped with industrial silencer and flexible exhaust hose.
Water jacket preheater, oil heater, and double air cleaner, etc., are available.
Powered by OMD China Engine and coupled with optional alternator.
| | Genset Model | Standby Power | Prime Power | Engine Model | Alternator Model | Control System | Details
| O38-H1 CONTACT | 38KVA/ 30KW | 35KVA/ 28KW | M4M045D | OMDL-30-4 | OMD4800 | Click Here
| O63-H1 CONTACT | 63KVA/ 50KW | 56KVA/ 45KW | M4M075D | OMDL-50-4 | OMD4800 | Click Here
| O94-H1 CONTACT | 94KVA/ 75KW | 88KVA/ 70KW | M6M132D | OMDL-75-4 | OMD4800 | Click Here
| O125-H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | M6M165D | OMDL-100-4 | OMD4800 | Click Here
| O150-H1 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | M6M198D | OMDL-120-4 | OMD4800 | Click Here
| O188-H1 CONTACT | 188KVA/ 150KW | 170KVA/ 136KW | M6M231D | OMDL-150-4 | OMD4800 | Click Here
| O250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | M6M312D | OMDL-200-4 | OMD7800 | Click Here
| O275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | M6M408D | OMDL-250-4 | OMD7800 | Click Here
| O350-H1 CONTACT | 350KVA/ 280KW | 313KVA/ 250KW | M6M448D | OMDL-300-4 | OMD7800 | Click Here
| O388-H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | M6M544D | OMDL-350-4 | OMD7800 | Click Here
| O450-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | M6M571D | OMDL-400-4 | OMD6110 | Click Here
| O500-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | M16G700D | OMDT-500-4 | OMD6110 | Click Here
| O563-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | M25G700D | OMDT-500-4 | OMD6110 | Click Here
| O625-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | M25G748D | OMDT-550-4 | OMD6110 | Click Here
| O688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | M27G830D | OMDT-600-4 | OMD6110 | Click Here
| O750-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | M27G900D | OMDT-650-4 | OMD6110 | Click Here
| O800-H1 CONTACT | 800KVA/ 640KW | 725KVA/ 580KW | M27G990D | OMDT-700-4 | OMD6110 | Click Here
| O825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | M27G1060D | OMDT-750-4 | OMD6110 | Click Here
| O880-H1 CONTACT | 880KVA/ 704KW | 800KVA/ 640KW | M28G1120D | OMDT-800-4 | OMD6110 | Click Here
| O1025-H1 CONTACT | 1025KVA/ 820KW | 938KVA/ 750KW | M30G1210D | OMDT-850-4 | OMD6110 | Click Here
| O1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | M30G1310D | OMDT-900-4 | OMD6110 | Click Here
| O1125-H1 CONTACT | 1125KVA/ 900KW | 1025KVA/ 820KW | M30G1500D | OMDT-1000-4 | OMD6110 | Click Here
| O1188-H1 CONTACT | 1188KVA/ 950KW | 1125KVA/ 900KW | M30G1600D | OMDT-1100-4 | OMD6110 | Click Here
| O1250-H1 CONTACT | 1250KVA/ 1000KW | 1150KVA/ 920KW | M30G1650D | OMDT-1200-4 | OMD6110 | Click Here
Diesel Generator Set (50Hz) Cummins Original Engine Generators (225-3025KVA)
Cummins China CCEC Engine Generators (225-2750KVA)
Cummins China DCEC Engine Generators (20-550KVA)
Perkins Original Engine Generators (9-2500KVA)
Mitsubishi Original Engine Generators (625-2750KVA)
Yuchai China Engine Generators (20-3250KVA)
Shangchai China Engine Generators (50-3250KVA)
Weichai China Engine Generators (20-2200KVA)
OMD China Engine Generators (38-1250KVA)
High-Power Diesel Generators (1250-3250KVA)
Diesel Generator Set (60Hz) Cummins Original Engine Generators (60Hz)
Cummins China DCEC Engine Generators (60Hz)
Cummins China CCEC Engine Generators (60Hz)
Yuchai China Engine Generators (60Hz)
Used Generator Sets Used Generator Sets
High-Power Used Generator Sets
Leading OEM factory with attractive price.
WELCOME TO VISIT
Need a Quote
Privacy Policy | Terms & Conditions
China Plant
No.6, Niujiaoling Industrial Zone, Dagang, Nansha, Guangzhou
Warehouse
No.108, Taian road, Xinqiao, Dalong Street, Panyu, Guangzhou
say hello
Tel/WhatsApp: 86-13710087995
Email: info@fdkenergy.com
Page load link
Go to Top
