URL: https://fdkenergy.com/diesel-generator-set-9-3250kva/
Accessed: 2026-10-29

Diesel Generator Set (9-3250KVA) - FDK Energy
Skip to content
Toggle Navigation Home
New Genset Diesel Generator Set (50Hz) Cummins Original Engine (225-3025KVA)
Cummins China DCEC Engine (20-550KVA)
Cummins China CCEC Engine (225-2750KVA)
Perkins Original Engine (9-2500KVA)
Mitsubishi Original Engine (625-2750KVA)
Yuchai China Engine (20-3250KVA)
Shangchai China Engine (50-3250KVA)
Weichai China Engine (20-2200KVA)
OMD China Engine (38-1250KVA)
Diesel Generator Set (60Hz) Cummins Original Engine
Cummins China DCEC Engine
Cummins China CCEC Engine
Yuchai China Engine
1250-3250kVA Genset
Solutions High Voltage Genset
Parallel System
ATS Canopy
Used Genset Used Generator Sets
Cummins QSK60 Genset
Cummins KTA50 Genset
MTU 20V4 16V4 Genset
CAT 3512 3516 3616 Genset
High-Power Used Genset
About FDK
Projects
Contact us
get in touch
Diesel Generator Set (9-3250KVA)
Diesel Generator Set (9-3250KVA) Charlotte Cooper 2026-03-15T15:08:31+08:00
FuDianKang Diesel Generator Set (9-3250KVA)
Cummins Perkins Mitsubishi Yuchai Shangchai Weichai
Get a Quote
Features:
All qualified generator sets powered by brand new engine are subjected to a comprehensive performance test which includes 50% load, 70% load, 100% load, 110% load, and checks to check, verify that all control systems, alarms, and shut-down protection.
Stainless galvanized zinc plates are strong corrosion-proof.
Vibration isolators between the engine/alternator and base frame.
Equipped with industrial silencer and flexible exhaust hose.
Designed to comply with ISO8528/GB2820.
Water jacket preheater, oil heater, and double air cleaner, etc., are available.
Powered by Brand New Engine and coupled with Well-known alternator.
We have Bonded Warehouse, able to provide China’s most competitive price.
| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF
| CG250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL9-G2 | Cummins (USA) | Stamford UCDI274J | Click Here | Download
| CG275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL9-G3 | Cummins (USA) | Stamford UCDI274K | Click Here | Download
| CG330-H1 CONTACT | 330KVA/ 264KW | 300KVA/ 240KW | QSL9-G5 | Cummins (USA) | Stamford S4L1D-D41 | Click Here | Download
| CG500E-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSX15-G6 | Cummins (USA) | Stamford S4L1D-G41 | Click Here | Download
| CG550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (India) | Stamford S5L1D-C41 | Click Here | Download
| CG550E-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSX15-G8 | Cummins (USA) | Stamford S5L1D-C41 | Click Here | Download
| CG688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | VTA28-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here | Download
| CG825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | VTA28-G6 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download
| CG825E/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | QSK23-G2 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download
| CG880E-H1 CONTACT | 880KVA/ 704KW | 800KVA/ 640KW | QSK23-G3 | Cummins (India) | Stamford S6L1D-C41 | Click Here | Download
| CG1000E-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QST30-G3 | Cummins (USA) | Stamford S6L1D-D41 | Click Here | Download
| CG1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (India) | Stamford S6L1D-E41 | Click Here | Download
| CG1100E-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | QST30-G4 | Cummins (USA) | Stamford S6L1D-E41 | Click Here | Download
| CG1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (India) | Stamford S6L1D-F41 | Click Here | Download
| CG1250E-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QSK38-G2 | Cummins (UK) | Stamford S6L1D-F41 | Click Here | Download
| CG1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-G41 | Click Here | Download
| CG1375E-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G3 | Cummins (UK) | Stamford S6L1D-G41 | Click Here | Download
| CG1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (India) | Stamford S6L1D-H41 | Click Here | Download
| CG1500N-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK50-G3 | Cummins (India) | Stamford S6L1D-H41 | Click Here |
| CG1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download
| CG1700E-H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download
| CG1825E-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (India) | Stamford S7L1D-D41 | Click Here | Download
| CG2063EV1-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G3 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download
| CG2063V2E/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download
| CG2200E-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G4 | Cummins (UK) | Stamford S7L1D-G41 | Click Here | Download
| CG2500EV1-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G8 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download
| CG2500EV2-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G21 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download
| CG2750EV1-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK60-G23 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download
| CG2750EV2-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK78-G18 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download
| CG3000E-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | QSK78-G9 | Cummins (UK) | Stamford S7L1D-K41 | Click Here | Download
| CC250/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274J | Click Here | Download
| CC275/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274K | Click Here | Download
| CC315/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | NTA855-G1A | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here | Download
| CC350/H1 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download
| CC388V1/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G2A | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download
| CC388V2/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G4 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download
| CC415V1/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTAA855-G7 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download
| CC415V2/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download
| CC415V3/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download
| CC450/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download
| CC500/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here | Download
| CC500N/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSNT-G4X | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here |
| CC550V1/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download
| CC550V2/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download
| CC630V1/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download
| CC630V2/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTAA19-G6 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download
| CC688V1/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTA19-G8A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download
| CC688V2/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTAA19-G6A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download
| CC725/H1 CONTACT | 725KVA/ 580KW | 650KVA/ 520KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download
| CC750/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | KTA19-G9A | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |
| CC750N/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G11 | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |
| CC800/H1 CONTACT | 800KVA/ 640KW | 725KVA/ 580KW | KT38-GA | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download
| CC825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download
| CC900/H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-C41 | Click Here | Download
| CC1000/H1 CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here | Download
| CC1100/H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here | Download
| CC1250/H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here | Download
| CC1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download
| CC1375E/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download
| CC1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9A | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |
| CC1375N2/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G29 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |
| CC1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here | Download
| CC1500N/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G7E | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |
| CC1500N1/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G30 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |
| CC1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here | Download
| CC1650N/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-G8E | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |
| CC1650N1/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | QSK38-G31 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |
| CC1700/H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |
| CC1825/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |
| CC1825N/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK38-G32 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |
| CC1875/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15A | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |
| CC1875N/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15X | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |
| CC1875N1/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | QSK50-G13 | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |
| CC2063/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | KTA50-G16A | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |
| CC2063N/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK50-G16 | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |
| CC2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | KTA50-G16B | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |
| CC2200N/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |
| CC2750/H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-J41 | Click Here |
| CD23/H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | 4B3.9-G11 | Cummins (China Dongfeng) | Stamford S0L2-G1 | Click Here |
| CD28V1/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G1 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |
| CD28V2/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G2 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here | Download
| CD28N/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | QSB3.9-G31 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |
| CD33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S1L2-J1 | Click Here |
| CD41V1/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4BT3.9-G1 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here |
| CD41V2/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4BT3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here | Download
| CD41N/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | QSB3.9-G33 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here |
| CD50/H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 4BTA3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-N1 | Click Here | Download
| CD56/H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | 4BTA3.9-G2 (QC50/60E) | Cummins (China Dongfeng) | Stamford S1L2-R1 | Click Here |
| CD65/H1 CONTACT | 63KVA/ 50KW | 56KVA/ 45KW | 4BTA3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here | Download
| CD69V1/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4BTA3.9-G2 (QC58/67E) | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here | Download
| CD69EV2/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | QSB3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |
| CD69N/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | QSB3.9-G35 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |
| CD85/H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | 6BT5.9-G2 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here | Download
| CD90V1/H1 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | 4BTA3.9-G11 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |
| CD90EV2/H1 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | QSB3.9-G37 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |
| CD103V1/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 4BTA3.9-G13 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |
| CD103V2/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 6BT5.9-G1 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |
| CD103V3/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 6BT5.9-G2 (QC86/100E) | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |
| CD110V1/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 6BT5.9-G2 (QC96/115E) | Cummins (China Dongfeng) | Stamford UCI274C | Click Here | Download
| CD110V2/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4BTAA3.9-G3 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |
| CD110EV3/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | QSB5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |
| CD125/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | 6BTA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here | Download
| CD125N/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | QSB5.9-G30 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here |
| CD138E/H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | QSB5.9-G33 | Cummins (China Dongfeng) | Stamford UCI274ES | Click Here |
| CD138/H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BTAA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274ES | Click Here | Download
| CD165/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here | Download
| CD165V1/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6BTAA5.9-G12 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here |
| CD165EV2/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | QSB6.7-G3 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here |
| CD206V1/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G1 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |
| CD206V2/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download
| CD206EV3/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | QSB6.7-G4 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |
| CD206N/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | QSB5.9-30 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |
| CD220V1/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6CTAA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download
| CD220EV2/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | QSL8.9-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |
| CD250/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here | Download
| CD250V1/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6CTAA8.3-G9 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |
| CD250EV2/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL8.9-G3 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |
| CD250N/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL6.79-G31 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |
| CD275V1/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here | Download
| CD275V2/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G3 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here |
| CD275EV3/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL8.9-G4 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here | Download
| CD275N/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL8.9-G34 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here |
| CD313/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA9.5-G3 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |
| CD313N/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | QSL8.9-G33 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |
| CD344/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 6LTAA9.5-G1 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here | Download
| CD344N/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | QSL8.9-G30 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |
| CD400E/H1 CONTACT | 400KVA/ 320KW | 350KVA/ 280KW | QSZ13-G6 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |
| CD413/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ZTAA13-G3 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here | Download
| CD450E/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSZ13-G7 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here |
| CD475V1/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | 6ZTAA13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |
| CD475V2/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | 6ZTAA13-G4 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |
| CD475V3/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |
| CD500E/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here | Download
| CD550EV1/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSZ13-G3 | Cummins (China Dongfeng) | Stamford S5L1D-C41 | Click Here | Download
| CD550EV2/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSZ13-G10 | Cummins (China Dongfeng) | Stamford S5L1D-C41 | Click Here |
| P10/H1 CONTACT | 10KVA/ 8KW | 9KVA/ 7KW | 403D-11G | Perkins China | Stamford S0L1-H1 | Click Here | Download
| P14/H1 CONTACT | 14KVA/ 11KW | 13KVA/ 10KW | 403A-15G1 | Perkins China | Stamford S0L1-L1 | Click Here | Download
| P16/H1 CONTACT | 16KVA/ 13KW | 15KVA/ 12KW | 403A-15G2 | Perkins China | Stamford S0L1-P1 | Click Here | Download
| P23/H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | 404A-22G1 | Perkins China | Stamford S0L2-G1 | Click Here | Download
| P33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 1103A-33G | Perkins China | Stamford S0L2-P1 | Click Here | Download
| P50/H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 1103A-33TG1 | Perkins China | Stamford S1L2-N1 | Click Here | Download
| P65/H1 CONTACT | 65KVA/ 52KW | 60KVA/ 48KW | 1103A-33TG2 | Perkins China | Stamford S1L2-Y1 | Click Here | Download
| P73/H1 CONTACT | 73KVA/ 58KW | 65KVA/ 52KW | 1104A-44TG1 | Perkins China | Stamford UCI224F | Click Here | Download
| P88/H1 CONTACT | 88KVA/ 70KW | 80KVA/ 64KW | 1104A-44TG2 | Perkins China | Stamford UCI224G | Click Here | Download
| P110/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 1104C-44TAG2 | Perkins China | Stamford UCI274C | Click Here | Download
| P150/H1 CONTACT | 150KVA/ 120KW | 135KVA/ 108KW | 1106A-70TG1 | Perkins China | Stamford UCI274E | Click Here | Download
| P165/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 1106A-70TAG2 | Perkins China | Stamford UCI274F | Click Here | Download
| P198/H1 CONTACT | 198KVA/ 158KW | 180KVA/ 144KW | 1106A-70TAG3 | Perkins China | Stamford UCI274G | Click Here | Download
| P220/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 1106A-70TAG4 | Perkins China | Stamford UCI274H | Click Here | Download
| P250E/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 1506A-E88TAG2 | Perkins China | Stamford UCI274J | Click Here | Download
| P275E/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 1506A-E88TAG3 | Perkins China | Stamford UCI274K | Click Here | Download
| P300E/H1 CONTACT | 300KVA/ 240KW | 275KVA/ 220KW | 1506A-E88TAG5 | Perkins China | Stamford S4L1S-D4 | Click Here | Download
| P331E/H1 CONTACT | 331KVA/ 265KW | 300KVA/ 240KW | 1506A-E88TAG5 | Perkins China | Stamford S4L1S-D4 | Click Here | Download
| P344E/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 2206C-E13TAG2 | Perkins China | Stamford S4L1S-E4 | Click Here | Download
| P388E/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | 2206C-E13TAG2 | Perkins China | Stamford S4L1S-E4 | Click Here | Download
| P450E/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | 2206C-E13TAG3 | Perkins China | Stamford S4L1S-F4 | Click Here | Download
| P500E/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 2506C-E15TAG1 | Perkins China | Stamford S4L1D-G4 | Click Here | Download
| P550E/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | 2506C-E15TAG2 | Perkins China | Stamford S5L1D-C4 | Click Here | Download
| P660E/H1 CONTACT | 660KVA/ 528KW | 600KVA/ 480KW | 2806C-E18TAG1A | Perkins China | Stamford S5L1D-E4 | Click Here | Download
| P688E/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 2806A-E18TAG2 | Perkins China | Stamford HCI544FS | Click Here | Download
| P725E/H1 CONTACT | 725KVA/ 580KW | 650KVA/ 520KW | 2806A-E18TAG2 | Perkins China | Stamford S5L1D-F4 | Click Here | Download
| P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG3A | Perkins China | Stamford S5L1D-H4 | Click Here | Download
| P900/H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | 4006-23TAG3A | Perkins China | Stamford S6L1D-C4 | Click Here | Download
| P1000/H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 4008-TAG2 | Perkins China | Stamford S6L1D-D4 | Click Here | Download
| P1100/H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 4008-TAG2 | Perkins China | Stamford S6L1D-E4 | Click Here | Download
| P1250/H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 4008-30TAG3 | Perkins China | Stamford S6L1D-F4 | Click Here | Download
| P1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 4012-46TAG2A | Perkins China | Stamford S6L1D-G4 | Click Here | Download
| P1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 4012-46TWG3A | Perkins China | Stamford S6L1D-H4 | Click Here | Download
| P1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | 4012-46TAG2A | Perkins China | Stamford S7L1D-C41 | Click Here | Download
| P1875/H1 CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | 4012-46TAG3A | Perkins China | Stamford S7L1D-E41 | Click Here | Download
| P2063/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 4016TAG1A | Perkins China | Stamford S7L1D-F41 | Click Here | Download
| P2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 4016TAG2A | Perkins China | Stamford S7L1D-G41 | Click Here | Download
| P2500/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | 4016-61TRG3 | Perkins China | Stamford S7L1D-H41 | Click Here | Download
| M688/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | S6R2-PTA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-F41 | Click Here | Download
| M688N/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | S6R2-PTA | Mitsubishi (SME Shanghai) | Stamford S5L1D-F41 | Click Here |
| M750/H1 CONTACT | 750KVA/ 600KW | 675KVA/ 540KW | S6R2-PTA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-G41 | Click Here | Download
| M750N/H1 CONTACT | 750KVA/ 600KW | 675KVA/ 540KW | S6R2-PTA | Mitsubishi (SME Shanghai) | Stamford S5L1D-G41 | Click Here |
| M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here | Download
| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |
| M1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | S12R-PTA-C | Mitsubishi (SME Shanghai) | Stamford S6L1D-G41 | Click Here | Download
| M1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | S12R-PTA | Mitsubishi (SME Shanghai) | Stamford S6L1D-G41 | Click Here |
| M1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | S12R-PTA2-C | Mitsubishi (SME Shanghai) | Stamford S6L1D-H41 | Click Here | Download
| M1500N/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | S12R-PTA2 | Mitsubishi (SME Shanghai) | Stamford S6L1D-H41 | Click Here |
| M1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | S12R-PTAA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-C41 | Click Here | Download
| M1650N/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | S12R-PTAA2 | Mitsubishi (SME Shanghai) | Stamford S7L1D-C41 | Click Here |
| M1925/H1 CONTACT | 1925KVA/ 1540KW | 1750KVA/ 1400KW | S16R-PTA-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-E41 | Click Here | Download
| M1925N/H1 CONTACT | 1925KVA/ 1540KW | 1750KVA/ 1400KW | S16R-PTA | Mitsubishi (SME Shanghai) | Stamford S7L1D-E41 | Click Here |
| M2000/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | S16R-PTA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-F41 | Click Here | Download
| M2000N/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | S16R-PTA2 | Mitsubishi (SME Shanghai) | Stamford S7L1D-F41 | Click Here |
| M2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | S16R-PTAA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-G41 | Click Here | Download
| M2200N/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | S16R-PTAA2 | Mitsubishi (SME Shanghai) | Stamford S7L1D-G41 | Click Here |
| M2500/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | S16R2-PTAW-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-H41 | Click Here | Download
| M2500N/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | S16R2-A2PTAW-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-H41 | Click Here |
| M2500N1/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | S16R2-PTAW | Mitsubishi (SME Shanghai) | Stamford S7L1D-H41 | Click Here |
| M2750/H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | S16R2-PTAW2-E | Mitsubishi (SME Shanghai) | Stamford S7L1D-J41 | Click Here |
| Y23V1-H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YC4V35-D20 | Yuchai (China) | NIANFENG NFS184-D | Click Here | Download
| Y23V2-H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YCDV254FHZ-25 | Yuchai (China) | NIANFENG NFS184-D | Click Here | Download
| Y28-H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | YCDV254FHZ-35 | Yuchai (China) | NIANFENG NFS184-F | Click Here | Download
| Y33V1-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YC4V45Z-D20 | Yuchai (China) | NIANFENG NFS184-GS | Click Here | Download
| Y33V2-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YCDV254FHZ-40 | Yuchai (China) | NIANFENG NFS184-GS | Click Here | Download
| Y41V1-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YC4V55Z-D20 | Yuchai (China) | NIANFENG NFS184-H | Click Here | Download
| Y41V2-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YCDV254FHZ-50 | Yuchai (China) | NIANFENG NFS184-H | Click Here | Download
| Y56V1-H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YC4D80-D34 | Yuchai (China) | NIANFENG NFS224-D | Click Here | Download
| Y56V2-H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YCD4V33H6-75 | Yuchai (China) | NIANFENG NFS224-D | Click Here | Download
| Y69V1-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D90-D34 | Yuchai (China) | NIANFENG NFS224-E | Click Here | Download
| Y69V2-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D90Z-D25 | Yuchai (China) | NIANFENG NFS224-E | Click Here | Download
| Y83V1-H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4A100Z-D25 | Yuchai (China) | NIANFENG NFS224-F | Click Here | Download
| Y83V2-H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4D105-D34 | Yuchai (China) | NIANFENG NFS224-F | Click Here | Download
| Y113V1-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4A140L-D25 | Yuchai (China) | NIANFENG NFS224-H | Click Here | Download
| Y113V2-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D31 | Yuchai (China) | NIANFENG NFS224-H | Click Here | Download
| Y113N/H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4A140-D30 | Yuchai (China) | NIANFENG NFS224-H | Click Here |
| Y125-H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4D155-D31 | Yuchai (China) | NIANFENG NFS274-DS | Click Here | Download
| Y125N/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4A155-D30 | Yuchai (China) | NIANFENG NFS274-DS | Click Here |
| Y138-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | YC4A180L-D20 | Yuchai (China) | NIANFENG NFS274-DS | Click Here | Download
| Y150-H1 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | YC4A190-D30 | Yuchai (China) | NIANFENG NFS274-E | Click Here | Download
| Y165V1-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6A205-D30 | Yuchai (China) | NIANFENG NFS274-FS | Click Here | Download
| Y165V2-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6B205L-D20 | Yuchai (China) | NIANFENG NFS274-FS | Click Here | Download
| Y165N/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YCD6Q23H8-210 | Yuchai (China) | NIANFENG NFS274-FS | Click Here |
| Y200V1-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D30 | Yuchai (China) | NIANFENG NFS274-G | Click Here | Download
| Y200V2-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D21 | Yuchai (China) | NIANFENG NFS274-G | Click Here | Download
| Y220V1-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YC6A275-D30 | Yuchai (China) | NIANFENG NFS274-H | Click Here | Download
| Y220V2-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YCD6Q33H6-260 | Yuchai (China) | NIANFENG NFS274-H | Click Here | Download
| Y275V1-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK350-D30 | Yuchai (China) | NIANFENG NFS274-K | Click Here | Download
| Y275V2-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK350L-D20 | Yuchai (China) | NIANFENG NFS274-K | Click Here | Download
| Y275N/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YCA08350-D30 | Yuchai (China) | NIANFENG NFS274-K | Click Here |
| Y344V1-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420-D30 | Yuchai (China) | NIANFENG NFS4-ES | Click Here | Download
| Y344V2-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420L-D20 | Yuchai (China) | NIANFENG NFS4-ES | Click Here | Download
| Y375-H1 CONTACT | 375KVA/ 300KW | 350KVA/ 280KW | YC6MK450-D30 | Yuchai (China) | NIANFENG NFS4-F | Click Here | Download
| Y413V1-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D31 | Yuchai (China) | NIANFENG NFS4-G | Click Here | Download
| Y413V2-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6MJ500-D30 | Yuchai (China) | NIANFENG NFS4-G | Click Here | Download
| Y413V3-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6MJ500L-D21 | Yuchai (China) | NIANFENG NFS4-G | Click Here | Download
| Y413N/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D30 | Yuchai (China) | NIANFENG NFS4-G | Click Here |
| Y450V1-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6K520-D30 | Yuchai (China) | NIANFENG NFS4-H | Click Here | Download
| Y450V2-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6MJ540-D30 | Yuchai (China) | NIANFENG NFS4-H | Click Here | Download
| Y500V1-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6K600-D30 | Yuchai (China) | NIANFENG NFS4-J | Click Here | Download
| Y500V2-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6MJ600-D30 | Yuchai (China) | NIANFENG NFS4-J | Click Here | Download
| Y500N/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6T600L-D22 | Yuchai (China) | NIANFENG NFS4-J | Click Here |
| Y550V1-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6K660-D30 | Yuchai (China) | NIANFENG NFS5-D | Click Here | Download
| Y550V2-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660-D31 | Yuchai (China) | NIANFENG NFS5-D | Click Here | Download
| Y550N/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660L-D20 | Yuchai (China) | NIANFENG NFS5-D | Click Here |
| Y625-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D31 | Yuchai (China) | NIANFENG NFS5-E | Click Here | Download
| Y625N/H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D30 | Yuchai (China) | NIANFENG NFS5-E | Click Here |
| Y688V1-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TC840-D31 | Yuchai (China) | NIANFENG NFS5-F | Click Here | Download
| Y688V2-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D31 | Yuchai (China) | NIANFENG NFS5-F | Click Here | Download
| Y688N/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D30 | Yuchai (China) | NIANFENG NFS5-F | Click Here |
| Y756V1-H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TC900-D31 | Yuchai (China) | NIANFENG NFS5-G | Click Here | Download
| Y756V2-H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TD900-D31 | Yuchai (China) | NIANFENG NFS5-G | Click Here | Download
| Y756N/H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TD900-D30 | Yuchai (China) | NIANFENG NFS5-G | Click Here |
| Y825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6TD1000-D30 | Yuchai (China) | NIANFENG NFS5-H | Click Here | Download
| Y825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6C1020-D31 | Yuchai (China) | NIANFENG NFS5-H | Click Here |
| Y888V1-H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TD1100-D30 | Yuchai (China) | NIANFENG NFS6-C | Click Here | Download
| Y888V2-H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TH1070-D31 | Yuchai (China) | NIANFENG NFS6-C | Click Here | Download
| Y888N/H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6C1070-D31 | Yuchai (China) | NIANFENG NFS6-C | Click Here |
| Y1000-H1 CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6TH1220-D31 | Yuchai (China) | NIANFENG NFS6-D | Click Here | Download
| Y1000N/H1 CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6C1220-D31 | Yuchai (China) | NIANFENG NFS6-D | Click Here |
| Y1100V1-H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6TH1320-D31 | Yuchai (China) | NIANFENG NFS6-E | Click Here | Download
| Y1100V2-H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC12VTD1350-D30 | Yuchai (China) | NIANFENG NFS6-E | Click Here | Download
| Y1100N/H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6C1320-D31 | Yuchai (China) | NIANFENG NFS6-E | Click Here |
| Y1250V1-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC6C1520-D31 | Yuchai (China) | NIANFENG NFS6-F | Click Here | Download
| Y1250V2-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC12VTD1500-D30 | Yuchai (China) | NIANFENG NFS6-F | Click Here | Download
| Y1375V1-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC6C1660-D30 | Yuchai (China) | NIANFENG NFS6-G | Click Here | Download
| Y1375V2-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC6C1660-D31 | Yuchai (China) | NIANFENG NFS6-G | Click Here | Download
| Y1375V3-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D30 | Yuchai (China) | NIANFENG NFS6-G | Click Here | Download
| Y1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | YC12VTD1830-D30 | Yuchai (China) | NIANFENG NF404H | Click Here | Download
| Y1650V1-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VC2070-D31 | Yuchai (China) | NIANFENG NF454C | Click Here | Download
| Y1650V2-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2000-D30 | Yuchai (China) | NIANFENG NF454C | Click Here | Download
| Y1875V1-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC12VC2270-D31 | Yuchai (China) | NIANFENG NF454E | Click Here | Download
| Y1875V2-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC16VTD2270-D30 | Yuchai (China) | NIANFENG NF454E | Click Here | Download
| Y2063V1-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC12VC2510-D31 | Yuchai (China) | NIANFENG NF454E | Click Here | Download
| Y2063V2-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC16VTD2510-D30 | Yuchai (China) | NIANFENG NF454E | Click Here | Download
| Y2200V1-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC12VC2700-D31 | Yuchai (China) | NIANFENG NF454F | Click Here | Download
| Y2200V2-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC16VTD2700-D30 | Yuchai (China) | NIANFENG NF454F | Click Here | Download
| Y2500V1-H1 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC12VC3000-D30 | Yuchai (China) | NIANFENG NF454H | Click Here | Download
| Y2500V2-H1 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC16VC3000-D31 | Yuchai (China) | NIANFENG NF454H | Click Here | Download
| Y2750-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | YC16VC3300-D31 | Yuchai (China) | NIANFENG NF4541 | Click Here | Download
| Y3000-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | YC16VC3600-D31 | Yuchai (China) | NIANFENG NF564D | Click Here | Download
| Y3250-H1 CONTACT | 3250KVA/ 2600KW | 3000KVA/ 2400KW | YC16VC4000-D31 | Yuchai (China) | NIANFENG NF564E | Click Here | Download
| SC69V1-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4HTAA4.3-G32 | SHANGCHAI (China) | NIANFENG NF224F | Click Here | Download
| SC69V2-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | SC4H95D2 | SHANGCHAI (China) | NIANFENG NF224F | Click Here | Download
| SC94V1-H1 CONTACT | 94KVA/ 75KW | 85KVA/ 68KW | 4HTAA4.3-G33 | SHANGCHAI (China) | NIANFENG NF224G | Click Here | Download
| SC94V2-H1 CONTACT | 94KVA/ 75KW | 85KVA/ 68KW | SC4H115D2 | SHANGCHAI (China) | NIANFENG NF224G | Click Here | Download
| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NFS224-H | Click Here | Download
| SC110V2-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | SC4H140D2 | SHANGCHAI (China) | NIANFENG NFS224-H | Click Here | Download
| SC138V1-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 4HTAA4.3-G36 | SHANGCHAI (China) | NIANFENG NFS274-D | Click Here | Download
| SC138V2-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | SC4H180D2 | SHANGCHAI (China) | NIANFENG NFS274-D | Click Here | Download
| SC165V1-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6HTAA6.5-G32 | SHANGCHAI (China) | NIANFENG NF274FS | Click Here | Download
| SC165V2-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | SC7H205D2 | SHANGCHAI (China) | NIANFENG NF274FS | Click Here | Download
| SC206V1-H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6HTAA6.5-G33 | SHANGCHAI (China) | NIANFENG NFS274-G | Click Here | Download
| SC206V2-H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | SC7H250D2 | SHANGCHAI (China) | NIANFENG NFS274-G | Click Here | Download
| SC220V1-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6HTAA6.5-G34 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download
| SC220V2-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | SC8D280D2 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download
| SC250V1-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6DTAA8.9-G32 | SHANGCHAI (China) | NIANFENG NF274J | Click Here | Download
| SC250V2-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | SC9D310D2 | SHANGCHAI (China) | NIANFENG NF274J | Click Here | Download
| SC275V1-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6DTAA8.9-G33 | SHANGCHAI (China) | NIANFENG NF274K | Click Here | Download
| SC275V2-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | SC9D340D2 | SHANGCHAI (China) | NIANFENG NF274K | Click Here | Download
| SC344V1-H1 CONTACT | 344KVA/ 275KW | 344KVA/ 275KW | 6ETAA11.8-G32 | SHANGCHAI (China) | NIANFENG NFS4-ES | Click Here | Download
| SC344V2-H1 CONTACT | 344KVA/ 275KW | 344KVA/ 275KW | SC13G420D2 | SHANGCHAI (China) | NIANFENG NFS4-ES | Click Here | Download
| SC385V1-H1 CONTACT | 385KVA/ 308KW | 350KVA/ 280KW | 6ETAA11.8-G33 | SHANGCHAI (China) | NIANFENG NFS4-F | Click Here | Download
| SC385V2-H1 CONTACT | 385KVA/ 308KW | 350KVA/ 280KW | SC12E460D2 | SHANGCHAI (China) | NIANFENG NFS4-F | Click Here | Download
| SC413V1-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ETAA11.8-G31 | SHANGCHAI (China) | NIANFENG NFS4-G | Click Here | Download
| SC413V2-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | SC15G500D2 | SHANGCHAI (China) | NIANFENG NFS4-G | Click Here | Download
| SC450V1-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | 6ETAA12.8-G32 | SHANGCHAI (China) | NIANFENG NFS4-H | Click Here | Download
| SC450V2-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | SC13E550D2 | SHANGCHAI (China) | NIANFENG NFS4-H | Click Here | Download
| SC500V1-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 6ETAA12.8-G31 | SHANGCHAI (China) | NIANFENG NFS4-J | Click Here | Download
| SC500V2-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | SC25G610D2 | SHANGCHAI (China) | NIANFENG NFS4-J | Click Here | Download
| SC563V1-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 6ETAA12.8-G310 | SHANGCHAI (China) | NIANFENG NFS5-D | Click Here | Download
| SC563V2-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 6KTAA25-G311 | SHANGCHAI (China) | NIANFENG NFS5-D | Click Here | Download
| SC563V3-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 12GTAA27-G34 | SHANGCHAI (China) | NIANFENG NFS5-D | Click Here | Download
| SC563V4-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | SC25G690D2 | SHANGCHAI (China) | NIANFENG NFS5-D | Click Here | Download
| SC625V1-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | 6KTAA25-G310 | SHANGCHAI (China) | NIANFENG NFS5-E | Click Here | Download
| SC625V2-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | 12GTAA27-G33 | SHANGCHAI (China) | NIANFENG NFS5-E | Click Here | Download
| SC625V3-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | SC27G755D2 | SHANGCHAI (China) | NIANFENG NFS5-E | Click Here | Download
| SC688V1-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 6KTAA25-G39 | SHANGCHAI (China) | NIANFENG NFS5-F | Click Here | Download
| SC688V2-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 12GTAA27-G32 | SHANGCHAI (China) | NIANFENG NFS5-F | Click Here | Download
| SC688V3-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | SC27G830D2 | SHANGCHAI (China) | NIANFENG NFS5-F | Click Here | Download
| SC750V1-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 6KTAA25-G38 | SHANGCHAI (China) | NIANFENG NFS5-G | Click Here | Download
| SC750V2-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 12GTAA27-G31 | SHANGCHAI (China) | NIANFENG NFS5-G | Click Here | Download
| SC750V3-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | SC27G900D2 | SHANGCHAI (China) | NIANFENG NFS5-G | Click Here | Download
| SC825V1-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 6KTAA25-G32 | SHANGCHAI (China) | NIANFENG NFS5-H | Click Here | Download
| SC825V2-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 6KTAA25-G37 | SHANGCHAI (China) | NIANFENG NFS5-H | Click Here | Download
| SC825V3-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | SC25K990D2 | SHANGCHAI (China) | NIANFENG NFS5-H | Click Here | Download
| SC900-H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | 6KTAA25-G31 | SHANGCHAI (China) | NIANFENG NFS6-C | Click Here | Download
| SC1000V1-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 6KTAA25-G320 | SHANGCHAI (China) | NIANFENG NFS6-D | Click Here | Download
| SC1000V2-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 6WTAA35-G32 | SHANGCHAI (China) | NIANFENG NFS6-D | Click Here | Download
| SC1100V1-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 6KTAA25-G321 | SHANGCHAI (China) | NIANFENG NFS6-E | Click Here | Download
| SC1100V2-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 6WTAA35-G31 | SHANGCHAI (China) | NIANFENG NFS6-E | Click Here | Download
| SC1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 6WTAA35-G310 | SHANGCHAI (China) | NIANFENG NFS6-F | Click Here | Download
| SC1250N-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 16XTAA38-G34 | SHANGCHAI (China) | NIANFENG NFS6-F | Click Here |
| SC1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 6WTAA35-G311 | SHANGCHAI (China) | NIANFENG NFS6-G | Click Here | Download
| SC1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 6WTAA35-G311 | SHANGCHAI (China) | NIANFENG NFS6-G | Click Here |
| SC1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12KTA58-G36 | SHANGCHAI (China) | NIANFENG NFS6-H | Click Here | Download
| SC1500V1/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 16XTAA38-G32 | SHANGCHAI (China) | NIANFENG NFS6-H | Click Here |
| SC1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC4A155-D30 | SHANGCHAI (China) | NIANFENG NFS7-C | Click Here |
| SC1688-H1 CONTACT | 1688KVA/ 1350KW | 1653KVA/ 1250KW | 12KTA58-G35 | SHANGCHAI (China) | NIANFENG NFS7-C | Click Here | Download
| SC1875-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | 12KTA58-G34 | SHANGCHAI (China) | NIANFENG NFS7-ES | Click Here | Download
| SC2063-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 12KTA58-G33 | SHANGCHAI (China) | NIANFENG NFS7-E | Click Here | Download
| SC2200-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 12KTA58-G32 | SHANGCHAI (China) | NIANFENG NF454F | Click Here | Download
| SC2500-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | 12KTA58-G31 | SHANGCHAI (China) | NIANFENG NF454H | Click Here | Download
| SC2750-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | 16KTA76-G33 | SHANGCHAI (China) | NIANFENG NFS7-H | Click Here |
| SC3000-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | 16KTA76-G32 | SHANGCHAI (China) | NIANFENG FD7H-4 | Click Here |
| SC3250-H1 CONTACT | 3250KVA/ 2600KW | 3000KVA/ 2400KW | 16KTA76-G31 | NIANFENG FD8B-4 | NIANFENG FD8B-4 | Click Here |
| W25-H1 CONTACT | 25KVA/ 20KW | 23KVA/ 18KW | WP2.3D25E200 | WEICHAI (China) | NIANFENG NFS184-E | Click Here | Download
| W33-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | WP2.3D33E200 | WEICHAI (China) | NIANFENG NFS184-GS | Click Here | Download
| W41-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | WP2.3D40E200 | WEICHAI (China) | NIANFENG NFS184-H | Click Here | Download
| W50-H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | WP2.3D48E200 | WEICHAI (China) | NIANFENG NFS224-DS | Click Here | Download
| W69-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | WP4.1D66E200 | WEICHAI (China) | NIANFENG NFS224-E | Click Here | Download
| W88-H1 CONTACT | 88KVA/ 70KW | 80KVA/ 64KW | WP4.1D80E200 | WEICHAI (China) | NIANFENG NFS224-GS | Click Here | Download
| W110-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | WP4.1D100E200 | WEICHAI (China) | NIANFENG NFS224-H | Click Here | Download
| W110V1/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | WP4.1D113E200 | WEICHAI (China) | NIANFENG NFS224-H | Click Here |
| W138-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | WP6D132E200 | WEICHAI (China) | NIANFENG NFS274-D | Click Here | Download
| W165-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | WP6D152E200 | WEICHAI (China) | NIANFENG NFS274-FS | Click Here | Download
| W220-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | WP10D200E200 | WEICHAI (China) | NIANFENG NFS274-H | Click Here | Download
| W250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | WP10D238E200 | WEICHAI (China) | NIANFENG NFS274-J | Click Here | Download
| W275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | WP10D264E200 | WEICHAI (China) | NIANFENG NFS274-K | Click Here | Download
| W344-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | WP10D320E200 | WEICHAI (China) | NIANFENG NFS4-ES | Click Here | Download
| W413-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | WP12D353E200 | WEICHAI (China) | NIANFENG NFS4-G | Click Here | Download
| W438-H1 CONTACT | 438KVA/ 350KW | 400KVA/ 320KW | WP13D385E200 | WEICHAI (China) | NIANFENG NFS4-H | Click Here | Download
| W500-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | WP13D440E310 | WEICHAI (China) | NIANFENG NFS4-J | Click Here | Download
| W550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | WP13D490E310 | WEICHAI (China) | NIANFENG NFS5-D | Click Here | Download
| W688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 6M33D633E200 | WEICHAI (China) | NIANFENG NFS5-F | Click Here | Download
| W750-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 6M33D670E200 | WEICHAI (China) | NIANFENG NFS5-G | Click Here | Download
| W825-H1 CONTACT | 825KVA/ 600KW | 750KVA/ 600KW | 6M33D725E310 | WEICHAI (China) | NIANFENG NFS5-H | Click Here | Download
| W888-H1 CONTACT | 888KVA/ 710KW | 800KVA/ 640KW | 8M33D800E200 | WEICHAI (China) | NIANFENG NFS6-C | Click Here | Download
| W1000-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 8M33D890E200 | WEICHAI (China) | NIANFENG NFS6-D | Click Here | Download
| W1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 8M33D975E310 | WEICHAI (China) | NIANFENG NFS6-E | Click Here | Download
| W1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 12M33D1108E200 | WEICHAI (China) | NIANFENG NFS6-F | Click Here | Download
| W1375V1-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 12M33D1210E200 | WEICHAI (China) | NIANFENG NFS6-G | Click Here | Download
| W1375V2-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 12M33D1240E310 | WEICHAI (China) | NIANFENG NFS6-G | Click Here | Download
| W1500V1-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12M33D1320E200 | WEICHAI (China) | NIANFENG NFS6-H | Click Here | Download
| W1500V2-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12M33D1320E310 | WEICHAI (China) | NIANFENG NFS6-H | Click Here | Download
| W1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | 12M33D1500E310 | WEICHAI (China) | NIANFENG NFS7-C | Click Here | Download
| W1825-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | 16M33D1580E310 | WEICHAI (China) | NIANFENG NFS7-D | Click Here | Download
| W1900-H1 CONTACT | 1900KVA/ 1520KW | 1750KVA/ 1400KW | 16M33D1680E310 | WEICHAI (China) | NIANFENG NFS7-ES | Click Here | Download
| W2063-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 16M33D1800E310 | WEICHAI (China) | NIANFENG NFS7-E | Click Here | Download
| W2200-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 16M33D1980E310 | WEICHAI (China) | NIANFENG NFS7-F | Click Here | Download
| CG560-H2 (60Hz) CONTACT | 560KVA/ 450KW | 500KVA/ 400KW | QSX15-G7 | Cummins (USA) | Stamford S4L1D-G41 | Click Here |
| CG625V1-H2 (60Hz) CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | QSX15-G9 | Cummins (USA) | Stamford S5L1D-D41 | Click Here |
| CG625V2-H2 (60Hz) CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | KTA19-G4 | Cummins (USA) | Stamford S5L1D-D41 | Click Here |
| CG680-H2 (60Hz) CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (USA) | Stamford S5L1D-E41 | Click Here |
| CG750V1-H2 (60Hz) CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here |
| CG750V2-H2 (60Hz) CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | VTA28-G5 | Cummins (USA) | Stamford S5L1D-F41 | Click Here |
| CG825-H2 (60Hz) CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | QSK23-G5 | Cummins (India) | Stamford S5L1D-G41 | Click Here |
| CG930-H2 (60Hz) CONTACT | 938KVA/ 750KW | 850KVA/ 680KW | QSK23-G6 | Cummins (India) | Stamford S6L1D-C41 | Click Here |
| CG1000V1-H2 (60Hz) CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QSK23-G7 | Cummins (India) | Stamford S6L1D-D41 | Click Here |
| CG1000V2-H2 (60Hz) CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QSK23-G3 | Cummins (India) | Stamford S6L1D-D41 | Click Here |
| CG1100V1-H2 (60Hz) CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G3 | Cummins (USA) | Stamford S6L1D-D41 | Click Here |
| CG1100V2-H2 (60Hz) CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | QST30-G3 | Cummins (India) | Stamford S6L1D-D41 | Click Here |
| CG1250V1-H2 (60Hz) CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G4 | Cummins (USA) | Stamford S6L1D-E41 | Click Here |
| CG1250V2-H2 (60Hz) CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QST30-G5 | Cummins (India) | Stamford S6L1D-E41 | Click Here |
| CG1250V3-H2 (60Hz) CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QST30-G4 | Cummins (UK) | Stamford S6L1D-E41 | Click Here |
| CG1375-H2 (60Hz) CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (India) | Stamford S6L1D-F41 | Click Here |
| CG1500V1-H2 (60Hz) CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G4 | Cummins (UK) | Stamford S6L1D-H41 | Click Here |
| CG1500V2-H2 (60Hz) CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-H41 | Click Here |
| CG1750-H2 (60Hz) CONTACT | 1750KVA/ 1400KW | 1500KVA/ 1200KW | QSK50-G3 | Cummins (India) | Stamford S7L1D-C41 | Click Here |
| CG1875V1-H2 (60Hz) CONTACT | 1875KVA/ 1500KW | 1600KVA/ 1280KW | KTA50-G9 | Cummins (India) | Stamford S7L1D-C41 | Click Here |
| CG1875V2-H2 (60Hz) CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | QSK50-G5 | Cummins (India) | Stamford S7L1D-C41 | Click Here |
| CG1875V3-H2 (60Hz) CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | QSK50-G4 | Cummins (UK) | Stamford S7L1D-C41 | Click Here |
| CG2000-H2 (60Hz) CONTACT | 2000KVA/ 1600KW | 1825KVA/ 1460KW | QSK50-G6 | Cummins (UK) | Stamford S7L1D-E41 | Click Here |
| CG2200-H2 (60Hz) CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G5 | Cummins (UK) | Stamford S7L1D-F41 | Click Here |
| CG2500V1-H2 (60Hz) CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G6 | Cummins (UK) | Stamford S7L1D-G41 | Click Here |
| CG2500V2-H2 (60Hz) CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-G41 | Click Here |
| CG2500V3-H2 (60Hz) CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G15 | Cummins (UK) | Stamford S7L1D-G41 | Click Here |
| CD27-H2 (60Hz) CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G11 | Cummins (China Dongfeng) | Stamford S0L2-M1 | Click Here |
| CD32-H2 (60Hz) CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G2 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |
| CD40-H2 (60Hz) CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S1L2-J1 | Click Here |
| CD50-H2 (60Hz) CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 4BT3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-N1 | Click Here |
| CD68-H2 (60Hz) CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4BTA3.9-G2 (QC50/60E) | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |
| CD82-H2 (60Hz) CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | 4BTA3.9-G2 (QC58/67E) | Cummins (China Dongfeng) | Stamford UCI224F | Click Here | Download
| CD90-H2 (60Hz) CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | 4BTA3.9-G11 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |
| CD110-H2 (60Hz) CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4BTA3.9-G13 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |
| CD135V1-H2 (60Hz) CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BT5.9-G2 (QC96/115E) | Cummins (China Dongfeng) | Stamford UCI274D | Click Here |
| CD135V2-H2 (60Hz) CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BTA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here |
| CD150-H2 (60Hz) CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | 6BTAA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274E | Click Here |
| CD165-H2 (60Hz) CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6BTAA5.9-G12 | Cummins (China Dongfeng) | Stamford UCI274E | Click Here |
| CD205-H2 (60Hz) CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274G | Click Here |
| CD220-H2 (60Hz) CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6CTAA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274G | Click Here |
| CD275-H2 (60Hz) CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |
| CD310V1-H2 (60Hz) CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA8.9-G3 | Cummins (China Dongfeng) | Stamford S4L1D-C41 | Click Here |
| CD310V2-H2 (60Hz) CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA9.5-G3 | Cummins (China Dongfeng) | Stamford S4L1D-C41 | Click Here |
| CD344-H2 (60Hz) CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 6LTAA9.5-G1 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |
| CD413-H2 (60Hz) CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ZTAA13-G3 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |
| CD450-H2 (60Hz) CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSZ13-G6 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |
| CD500V1-H2 (60Hz) CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 6ZTAA13-G4 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here |
| CD500V2-H2 (60Hz) CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here |
| CD500V3-H2 (60Hz) CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G7 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here |
| CD550V1-H2 (60Hz) CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G3 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |
| CD550V2-H2 (60Hz) CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G5 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |
| CD600-H2 (60Hz) CONTACT | 600KVA/ 480KW | 550KVA/ 440KW | QSZ13-G11 | Cummins (China Dongfeng) | Stamford S5L1D-D41 | Click Here |
| CC340-H2 (60Hz) CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1 | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here |
| CC395-H2 (60Hz) CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here |
| CC412-H2 (60Hz) CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here |
| CC450-H2 (60Hz) CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here |
| CC500-H2 (60Hz) CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here |
| CC560-H2 (60Hz) CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here |
| CC630-H2 (60Hz) CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-D41 | Click Here |
| CC688-H2 (60Hz) CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here |
| CC750-H2 (60Hz) CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here |
| CC825-H2 (60Hz) CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KT38-G | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |
| CC1000-H2 (60Hz) CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here |
| CC1030-H2 (60Hz) CONTACT | 1038KVA/ 830KW | 938KVA/ 750KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here |
| CC1100-H2 (60Hz) CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here |
| CC1250-H2 (60Hz) CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G4 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here |
| CC1375-H2 (60Hz) CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here |
| CC1500V1-H2 (60Hz) CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G4 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |
| CC1500V2-H2 (60Hz) CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |
| CC1875-H2 (60Hz) CONTACT | 1875KVA/ 1500KW | 1600KVA/ 1280KW | KTA50-G9 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |
| Y22-H2 (60Hz) CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YC4V35-D21 | Yuchai (China) | NIANFENG NFL184-D | Click Here |
| Y32-H2 (60Hz) CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YC4V45Z-D21 | Yuchai (China) | NIANFENG NFS184-FS | Click Here |
| Y41-H2 (60Hz) CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YC4V55Z-D21 | Yuchai (China) | NIANFENG NFS184-G | Click Here |
| Y47-H2 (60Hz) CONTACT | 48KVA/ 38KW | 44KVA/ 35KW | YC4D65-D20 | Yuchai (China) | NIANFENG NFL184-H | Click Here |
| Y56-H2 (60Hz) CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YC4D80Z-D20 | Yuchai (China) | NIANFENG NFL224-C | Click Here |
| Y68-H2 (60Hz) CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D100Z-D20 | Yuchai (China) | NIANFENG NFL224-E | Click Here |
| Y82-H2 (60Hz) CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4D100Z-D20 | Yuchai (China) | NIANFENG NFL224-E | Click Here |
| Y95-H2 (60Hz) CONTACT | 96KVA/ 77KW | 88KVA/ 70KW | YC6B130Z-D20 | Yuchai (China) | NIANFENG NFL224-F | Click Here |
| Y110-H2 (60Hz) CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D33 | Yuchai (China) | NIANFENG NFL224-G | Click Here |
| Y125V1-H2 (60Hz) CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC6B160Z-D20 | Yuchai (China) | NIANFENG NFL274-C | Click Here |
| Y125V2-H2 (60Hz) CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4D155-D33 | Yuchai (China) | NIANFENG NFL274-C | Click Here |
| Y135-H2 (60Hz) CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | YC4D180-D33 | Yuchai (China) | NIANFENG NFL274-DS | Click Here |
| Y165V2-H2 (60Hz) CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6B210L-D20 | Yuchai (China) | NIANFENG NFL274-D | Click Here |
| Y165V1-H2 (60Hz) CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC4A205-D32 | Yuchai (China) | NIANFENG NFL274-D | Click Here |
| Y200V1-H2 (60Hz) CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D20 | Yuchai (China) | NIANFENG NFL274-F | Click Here |
| Y200V2-H2 (60Hz) CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D32 | Yuchai (China) | NIANFENG NFL274-F | Click Here |
| Y220-H2 (60Hz) CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YC6A285-D32 | Yuchai (China) | NIANFENG NFL274-G | Click Here |
| Y250-H2 (60Hz) CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | YC6A305-D32 | Yuchai (China) | NIANFENG NFL274-G | Click Here |
| Y275V1-H2 (60Hz) CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK360L-D20 | Yuchai (China) | NIANFENG NFL274-J | Click Here |
| Y275V2-H2 (60Hz) CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK360-D30 | Yuchai (China) | NIANFENG NFL274-J | Click Here |
| Y340V1-H2 (60Hz) CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420L-D21 | Yuchai (China) | NIANFENG NFS4-DS | Click Here |
| Y340V2-H2 (60Hz) CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420-D31 | Yuchai (China) | NIANFENG NFS4-DS | Click Here |
| Y410-H2 (60Hz) CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D31 | Yuchai (China) | NIANFENG NFL4-E | Click Here |
| Y450-H2 (60Hz) CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6MJ515L-D22 | Yuchai (China) | NIANFENG NFL4-F | Click Here |
| Y550-H2 (60Hz) CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660L-D21 | Yuchai (China) | NIANFENG NFL5-C | Click Here |
| Y625-H2 (60Hz) CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D32 | Yuchai (China) | NIANFENG NFL5-D | Click Here |
| Y680-H2 (60Hz) CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D32 | Yuchai (China) | NIANFENG NFL5-E | Click Here |
| Y825-H2 (60Hz) CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6TD1020-D32 | Yuchai (China) | NIANFENG NFL5-F | Click Here |
| Y880-H2 (60Hz) CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TH1070-D33 | Yuchai (China) | NIANFENG NFL5-G | Click Here |
| Y1000-H2 (60Hz) CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6TH1220-D33 | Yuchai (China) | NIANFENG NFL6-C | Click Here |
| Y1100V1-H2 (60Hz) CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6TH1350-D33 | Yuchai (China) | NIANFENG NFL6-D | Click Here |
| Y1100V2-H2 (60Hz) CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC12VTD1350-D32 | Yuchai (China) | NIANFENG NFL6-D | Click Here |
| Y1250-H2 (60Hz) CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC12VTD1500-D32 | Yuchai (China) | NIANFENG NFL6-E | Click Here |
| Y1375V1-H2 (60Hz) CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D33 | Yuchai (China) | NIANFENG NFL6-F | Click Here |
| Y1375V2-H2 (60Hz) CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D32 | Yuchai (China) | NIANFENG NFL6-F | Click Here |
| Y1500-H2 (60Hz) CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | YC12VTD1860-D33 | Yuchai (China) | NIANFENG NFL6-G | Click Here |
| Y1650V1-H2 (60Hz) CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2070-D33 | Yuchai (China) | NIANFENG NFL6-G | Click Here |
| Y1650V2-H2 (60Hz) CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2070-D32 | Yuchai (China) | NIANFENG NFL6-G | Click Here |
| Y1875V1-H2 (60Hz) CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC12VC2170-D33 | Yuchai (China) | NIANFENG NFL7-C | Click Here |
| Y1875V2-H2 (60Hz) CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC16VTD2270-D32 | Yuchai (China) | NIANFENG NFL7-C | Click Here |
| Y2060-H2 (60Hz) CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC16VTD2510-D32 | Yuchai (China) | NIANFENG NFL7-D | Click Here |
| Y2200-H2 (60Hz) CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC16VTD2700-D32 | Yuchai (China) | NIANFENG NFL7-E | Click Here |
| Y2500-H2 (60Hz) CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC20VTD3000-D30 | Yuchai (China) | NIANFENG NFL7-F | Click Here |
| Y2750-H2 (60Hz) CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | YC20VTD3300-D30 | Yuchai (China) | NIANFENG NFL7-G | Click Here |
Diesel Generator Set (50Hz) Cummins Original Engine Generators (225-3025KVA)
Cummins China CCEC Engine Generators (225-2750KVA)
Cummins China DCEC Engine Generators (20-550KVA)
Perkins Original Engine Generators (9-2500KVA)
Mitsubishi Original Engine Generators (625-2750KVA)
Yuchai China Engine Generators (20-3250KVA)
Shangchai China Engine Generators (50-3250KVA)
Weichai China Engine Generators (20-2200KVA)
OMD China Engine Generators (38-1250KVA)
High-Power Diesel Generators (1250-3250KVA)
Diesel Generator Set (60Hz) Cummins Original Engine Generators (60Hz)
Cummins China DCEC Engine Generators (60Hz)
Cummins China CCEC Engine Generators (60Hz)
Yuchai China Engine Generators (60Hz)
Used Generator Sets Used Generator Sets
High-Power Used Generator Sets
Leading OEM factory with attractive price.
WELCOME TO VISIT
Need a Quote
Privacy Policy | Terms & Conditions
China Plant
No.6, Niujiaoling Industrial Zone, Dagang, Nansha, Guangzhou
Warehouse
No.108, Taian road, Xinqiao, Dalong Street, Panyu, Guangzhou
say hello
Tel/WhatsApp: 86-13710087995
Email: info@fdkenergy.com
Page load link
Go to Top
