URL: https://fdkenergy.com/cc-series-cummins-60hz/
Accessed: 2026-11-13

Cummins China CCEC Engine (60Hz) - FDK Energy
Skip to content
Toggle Navigation Home
New Genset Diesel Generator Set (50Hz) Cummins Original Engine (225-3025KVA)
Cummins China DCEC Engine (20-550KVA)
Cummins China CCEC Engine (225-2750KVA)
Perkins Original Engine (9-2500KVA)
Mitsubishi Original Engine (625-2750KVA)
Yuchai China Engine (20-3250KVA)
Shangchai China Engine (50-3250KVA)
Weichai China Engine (20-2200KVA)
OMD China Engine (38-1250KVA)
Diesel Generator Set (60Hz) Cummins Original Engine
Cummins China DCEC Engine
Cummins China CCEC Engine
Yuchai China Engine
1250-3250kVA Genset
Solutions High Voltage Genset
Parallel System
ATS Canopy
Used Genset Used Generator Sets
Cummins QSK60 Genset
Cummins KTA50 Genset
MTU 20V4 16V4 Genset
CAT 3512 3516 3616 Genset
High-Power Used Genset
About FDK
Projects
Contact us
get in touch
Cummins China CCEC Engine (60Hz)
Cummins China CCEC Engine (60Hz) Charlotte Cooper 2026-03-15T15:28:53+08:00
FuDianKang Cummins China CCEC Engine Series
Powered by Chongqing Cummins G-Drive (CCEC)
Get a Quote
Features:
All qualified Cummins China CCEC Engine generator sets are subjected to a comprehensive performance test which includes 50% load, 70% load, 100% load, 110% load, and checks to check, verify that all control systems, alarms, and shut-down protection.
Stainless galvanized zinc plates are strong corrosion-proof.
Vibration isolators between the engine/alternator and base frame.
Equipped with industrial silencer and flexible exhaust hose.
Designed to comply with ISO8528/GB2820.
Water jacket preheater, oil heater, and double air cleaner, etc., are available.
Powered by Cummins China CCEC Engine and coupled with Stamford alternator.
| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details
| CC340-H2 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1 | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here
| CC395-H2 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here
| CC412-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here
| CC450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here
| CC500-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here
| CC560-H2 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here
| CC630-H2 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-D41 | Click Here
| CC688-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here
| CC750-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here
| CC825-H2 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KT38-G | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here
| CC1000-H2 CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here
| CC1030-H2 CONTACT | 1038KVA/ 830KW | 938KVA/ 750KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here
| CC1100-H2 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here
| CC1250-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G4 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here
| CC1375-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here
| CC1500V1-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G4 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here
| CC1500V2-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here
| CC1875-H2 CONTACT | 1875KVA/ 1500KW | 1600KVA/ 1280KW | KTA50-G9 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here
Diesel Generator Set (50Hz) Cummins Original Engine Generators (225-3025KVA)
Cummins China CCEC Engine Generators (225-2750KVA)
Cummins China DCEC Engine Generators (20-550KVA)
Perkins Original Engine Generators (9-2500KVA)
Mitsubishi Original Engine Generators (625-2750KVA)
Yuchai China Engine Generators (20-3250KVA)
Shangchai China Engine Generators (50-3250KVA)
Weichai China Engine Generators (20-2200KVA)
OMD China Engine Generators (38-1250KVA)
High-Power Diesel Generators (1250-3250KVA)
Diesel Generator Set (60Hz) Cummins Original Engine Generators (60Hz)
Cummins China DCEC Engine Generators (60Hz)
Cummins China CCEC Engine Generators (60Hz)
Yuchai China Engine Generators (60Hz)
Used Generator Sets Used Generator Sets
High-Power Used Generator Sets
Leading OEM factory with attractive price.
WELCOME TO VISIT
Need a Quote
Privacy Policy | Terms & Conditions
China Plant
No.6, Niujiaoling Industrial Zone, Dagang, Nansha, Guangzhou
Warehouse
No.108, Taian road, Xinqiao, Dalong Street, Panyu, Guangzhou
say hello
Tel/WhatsApp: 86-13710087995
Email: info@fdkenergy.com
Page load link
Go to Top
