URL: https://fdkenergy.com/cd-series-cummins-60hz/
Accessed: 2026-10-29

Cummins China DCEC Engine (60Hz) - FDK Energy
Skip to content
Toggle Navigation Home
New Genset Diesel Generator Set (50Hz) Cummins Original Engine (225-3025KVA)
Cummins China DCEC Engine (20-550KVA)
Cummins China CCEC Engine (225-2750KVA)
Perkins Original Engine (9-2500KVA)
Mitsubishi Original Engine (625-2750KVA)
Yuchai China Engine (20-3250KVA)
Shangchai China Engine (50-3250KVA)
Weichai China Engine (20-2200KVA)
OMD China Engine (38-1250KVA)
Diesel Generator Set (60Hz) Cummins Original Engine
Cummins China DCEC Engine
Cummins China CCEC Engine
Yuchai China Engine
1250-3250kVA Genset
Solutions High Voltage Genset
Parallel System
ATS Canopy
Used Genset Used Generator Sets
Cummins QSK60 Genset
Cummins KTA50 Genset
MTU 20V4 16V4 Genset
CAT 3512 3516 3616 Genset
High-Power Used Genset
About FDK
Projects
Contact us
get in touch
Cummins China DCEC Engine (60Hz)
Cummins China DCEC Engine (60Hz) Charlotte Cooper 2026-03-15T15:27:51+08:00
FuDianKang Cummins China DCEC Engine Series
Powered by DongFeng Cummins G-Drive (DCEC)
Get a Quote
Features:
All qualified generator sets powered by Cummins China DCEC engine(Dongfeng) are subjected to a comprehensive performance test which includes 50% load, 70% load, 100% load, 110% load, and checks to check, verify that all control systems, alarms, and shut-down protection.
Stainless galvanized zinc plates are strong corrosion-proof.
Vibration isolators between the engine/alternator and base frame.
Equipped with industrial silencer and flexible exhaust hose.
Designed to comply with ISO8528/GB2820.
Water jacket preheater, oil heater, and double air cleaner, etc., are available.
Powered by Cummins China DCEC engine(Dongfeng) and coupled with Stamford alternator.
| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details
| CD27-H2 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G11 | Cummins (DCEC CHINA) | Stamford S0L2-M1 | Click Here
| CD32-H2 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G2 | Cummins (DCEC CHINA) | Stamford S0L2-P1 | Click Here
| CD40-H2 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4B3.9-G12 | Cummins (DCEC CHINA) | Stamford S1L2-J1 | Click Here
| CD50-H2 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 4BT3.9-G2 | Cummins (DCEC CHINA) | Stamford S1L2-N1 | Click Here
| CD68-H2 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4BTA3.9-G2 (QC50/60E) | Cummins (DCEC CHINA) | Stamford S1L2-Y1 | Click Here
| CD82-H2 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | 4BTA3.9-G2 (QC58/67E) | Cummins (DCEC CHINA) | Stamford UCI224F | Click Here
| CD90-H2 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | 4BTA3.9-G11 | Cummins (DCEC CHINA) | Stamford UCI224G | Click Here
| CD110-H2 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4BTA3.9-G13 | Cummins (DCEC CHINA) | Stamford UCI274C | Click Here
| CD135V1-H2 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BT5.9-G2 (QC96/115E) | Cummins (DCEC CHINA) | Stamford UCI274D | Click Here
| CD135V2-H2 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BTA5.9-G2 | Cummins (DCEC CHINA) | Stamford UCI274D | Click Here
| CD150-H2 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | 6BTAA5.9-G2 | Cummins (DCEC CHINA) | Stamford UCI274E | Click Here
| CD165-H2 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6BTAA5.9-G12 | Cummins (DCEC CHINA) | Stamford UCI274E | Click Here
| CD205-H2 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (DCEC CHINA) | Stamford UCI274G | Click Here
| CD220-H2 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6CTAA8.3-G2 | Cummins (DCEC CHINA) | Stamford UCI274G | Click Here
| CD275-H2 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G2 | Cummins (DCEC CHINA) | Stamford UCDI274J | Click Here
| CD310V1-H2 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA8.9-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-C41 | Click Here
| CD310V2-H2 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA9.5-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-C41 | Click Here
| CD344-H2 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 6LTAA9.5-G1 | Cummins (DCEC CHINA) | Stamford S4L1D-D41 | Click Here
| CD413-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ZTAA13-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-E41 | Click Here
| CD450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSZ13-G6 | Cummins (DCEC CHINA) | Stamford S4L1D-E41 | Click Here
| CD500V1-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 6ZTAA13-G4 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here
| CD500V2-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G2 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here
| CD500V3-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G7 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here
| CD550V1-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-G41 | Click Here
| CD550V2-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G5 | Cummins (DCEC CHINA) | Stamford S4L1D-G41 | Click Here
| CD600-H2 CONTACT | 600KVA/ 480KW | 550KVA/ 440KW | QSZ13-G11 | Cummins (DCEC CHINA) | Stamford S5L1D-D41 | Click Here
Diesel Generator Set (50Hz) Cummins Original Engine Generators (225-3025KVA)
Cummins China CCEC Engine Generators (225-2750KVA)
Cummins China DCEC Engine Generators (20-550KVA)
Perkins Original Engine Generators (9-2500KVA)
Mitsubishi Original Engine Generators (625-2750KVA)
Yuchai China Engine Generators (20-3250KVA)
Shangchai China Engine Generators (50-3250KVA)
Weichai China Engine Generators (20-2200KVA)
OMD China Engine Generators (38-1250KVA)
High-Power Diesel Generators (1250-3250KVA)
Diesel Generator Set (60Hz) Cummins Original Engine Generators (60Hz)
Cummins China DCEC Engine Generators (60Hz)
Cummins China CCEC Engine Generators (60Hz)
Yuchai China Engine Generators (60Hz)
Used Generator Sets Used Generator Sets
High-Power Used Generator Sets
Leading OEM factory with attractive price.
WELCOME TO VISIT
Need a Quote
Privacy Policy | Terms & Conditions
China Plant
No.6, Niujiaoling Industrial Zone, Dagang, Nansha, Guangzhou
Warehouse
No.108, Taian road, Xinqiao, Dalong Street, Panyu, Guangzhou
say hello
Tel/WhatsApp: 86-13710087995
Email: info@fdkenergy.com
Page load link
Go to Top
