URL: https://fdkenergy.com/wp-content/uploads/2026/03/P450E-H1.pdf
Accessed: 2026-11-03
From: https://fdkenergy.com/diesel-generator-set-9-3250kva/

GuangDong FuDianKang Power Co., Ltd.
ShenZhen FuDianKang Diesel Gensets Co., Ltd.
Tel: 86-13710087995
| Web: www.fdkenergy.com | Email: info@fdkenergy.com
DATA SHEET
DIESEL GENERATOR 360KW
MODEL#FDK-P450E/H1
50HZ/1500RPM
PERKINS MODEL: 2206C-E13TAG3
General Features:
| w | All qualified generator sets are subjected to a comprehensive performance test which includes 50% load, | 70% | load, 100%
load, 110% load and to check, verify that all control systems, alarm and shut-down protection.
| w | Equipped with battery charger and 24V high performance maintenance-free lead-acid starting batteries
| and | connecting
cables.
| w | Stainless galvanized zinc plates with strong corrosion-proof.
| w | Vibration isolators between the engine/alternator and base frame.
| w | Equipped with industrial silencer and flexible exhaust hose.
| w | Designed to comply with ISO8528/GB2820.
| w | Powered by Perkins engine and coupled with Stamford alternator.
| w | Water jacket preheater, oil heater and double air cleaner, etc. are available.
| FDK Diesel Generator Set | Data
| Genset Model | FDK-P450E/H1
| Engine Make | Perkins USA
| Prime Power | 320KW/400KVA
| Engine Model | 2206C-E13TAG3
| Standby Power | 360KW/450KVA
| Alternator model | Stamford S4L1S-F4
| Output Frequency / Rated speed | 50Hz/1500rpm
| Control System | DSE6010
| Rated Voltage | 230V/400V
| Phase | Three
(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with
ISO8528-1.A 10% overload is available for a period of 1 hour within 12-hour period of operation, in accordance with ISO 3046-1.
(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in
accordance with ISO8528-1. Overload is not allowed.
(3) Rated voltage: available with customer requirement.
| Engine Specifications | (DETAILED in APPENDIX)
| Engine Model | 2206A-E13TAG3
| Bore x Stroke (mm x mm) | 130×157
| Engine Manufacturer | Perkins USA
| Displacement | 12.5 L
| Cylinder quantity | 6
| Compression Ratio | 16.3:1
| Cylinder Arrangement | In-line
| Prime power / Speed (KW/RPM) | 368.4kw/1500
| Cycle | 4
| Standby power/ Speed (KW/RPM) | 412.5kw/1500
| Aspiration | Turbo charged
| Governor type | Electric
| ISO9001:2015 | FDK reserves the right to change the specifications
| and | designs without
notice.
GuangDong FuDianKang Power Co., Ltd.
ShenZhen FuDianKang Diesel Gensets Co., Ltd.
Tel: 86-13710087995
| Web: www.fdkenergy.com | Email: info@fdkenergy.com
| Piston Speed | N.A. | Fuel Consumption at 100% load (L/HOUR) | 85 at rated speed
| Typical genset electrical output | 320 kw
| Starter motor | 24V
| Total Lubrication System Capacity | 40
| Alternator | 24V
| (L) | Minimum cranking speed. | 106 rpm
| Total Coolant Capacity (L) | 51.4
Alternator Specifications
| Alternator model | S4L1S-F4
| Number of phases | 3
| Alternator manufacturer | STAMFORD
| Rated voltage | 400V
| (Available | with
| Exciter type | Single bearing, Brushless,
| custom | requirements)
| Self-excited | Power factor | 0.8
| Rated output prime power | 400KVA
| Voltage regulation NL-FL | ≤±1%
| Rated speed | 1500 rpm
| Insulation grade | H
| Rated frequency | 50Hz
| Protection grade | IP23
| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday
Control System DSE6010 (DETAILED in INSTRUCTION)
| DSE6010 is an advanced control module based on micro-processor, containing all necessary functions for protection of | the
| genset and the breaker control. It can monitor the mains supply, breaker control and automatically start the engine when | the
| mains are abnormal. Accurately measure various operational parameters and display all values and alarms information on | the
LCD. In addition, the control module can automatically shut down the engine and indicate the engine failure.
FEATURES
| w | Microprocessor control, with high stability and credibility.
| w | Monitoring and measuring operational parameters of the mains supply and genset.
| w | Indicating operation status, fault conditions, all parameters and alarms.
| w | Multiple protections; multiple parameters display, like pressure, temp. etc.
| w | Manual, automatic and remote work mode selectable.
| w | Real time clock for time and date display, overall runtime display, 250 log entries.
| w | Overall power output display.
| w | Integral speed/frequency detecting, telling status of start, rated operation, overspeed etc.
| w | Communication with PC via RS485 OR RS232 interface, using MODBUS protocol.
Soundproof Enclosure Specification
| FDK silent generator is designed by professional acoustic engineers based on years of experience. | Now
| we | can
| make | the
noise
of the generator less than 80-85dB(A) at 1m, or 70-75dB(A) at 7m, 60-65dB(A) at 15m.
FEATURES
| w | Multi-way air intake and exhaust guarantee the power performance of the generator.
| w | Large-scale impedance combined type silencer effectively reduces noise of the generator.
| w | Internal high performance rubber damper and flexible materials reduce vibration.
| w | Base mounted fuel tank supports the generator running for 8 hours.
| ISO9001:2015 | FDK reserves the right to change the specifications and designs without notice.
GuangDong FuDianKang Power Co., Ltd.
ShenZhen FuDianKang Diesel Gensets Co., Ltd.
Tel: 86-13710087995
| Web: www.fdkenergy.com | Email: info@fdkenergy.com
Optional
| Generator set | Alternator
| Low | environment Temp
ATS
| o | Open generator set
| o | Stamford
| o | Water heater
| o | CHINT
| o | Silent generator set
| o | Marathon
| o | Oil heater
| o | SCHNEIDER
| o | Trailer generator set
| o | Mecc Alte
| o | Battery heater
| o | ABB
| o | ABB MCCB circuit breaker
| o | Leroy Somer
| o | Farady
| o | Engga
| Fuel | system
| Control system | Voltage
Synchronized system
| o | 12hrs base tank
| o | AMF function
| o | 415/240V
| o | CHINT Cabinet
| o | 24hrs base tank
| o | ATS control cabinet
| o | 400/230V
| o | SCHNEIDER Cabinet
| o | Dual wall base fuel
| tank | o | DSE7320
| o | 380/220V
| o | DSE8610 Module
| o | Outside fuel tank
| o | DSE7510
| o | 220/127V
| o | COMAQ Module
| o | GU620A
| o | 200/115V
| o | DEIF Module
| Dimension | &
Weight
| Open | Soundproof
Version
| Overall Size: | 3150×1145×1905
| Overall Size: | 4000X1600X2350
| L×W×H (mm) | L×W×H (mm)
| Weight (kg) | 2800
| Weight (kg) | 4200
Sales Promises
| u | FDK provides a full line of brand new and high-quality products. Each and every unit is strictly factory tested
before
shipment.
| u | Quality warranty is according to our standard conditions: 12 months from BL date or 1000 running hours, whichever
comes
first.
| u | Service and parts are available from FDK or distributors in your location.
| u | FDK guarantee use BRAND NEW & GENUINE MACHINE.
| ISO9001:2015 | FDK reserves the right to change the specifications and designs without notice.
