URL: https://fdkenergy.com/high-power-diesel-generator-1250-3250kva/
Accessed: 2026-11-01

High-Power Diesel Generator(1250-3250KVA) - FDK Energy
Skip to content
Toggle Navigation Home
New Genset Diesel Generator Set (50Hz) Cummins Original Engine (225-3025KVA)
Cummins China DCEC Engine (20-550KVA)
Cummins China CCEC Engine (225-2750KVA)
Perkins Original Engine (9-2500KVA)
Mitsubishi Original Engine (625-2750KVA)
Yuchai China Engine (20-3250KVA)
Shangchai China Engine (50-3250KVA)
Weichai China Engine (20-2200KVA)
OMD China Engine (38-1250KVA)
Diesel Generator Set (60Hz) Cummins Original Engine
Cummins China DCEC Engine
Cummins China CCEC Engine
Yuchai China Engine
1250-3250kVA Genset
Solutions High Voltage Genset
Parallel System
ATS Canopy
Used Genset Used Generator Sets
Cummins QSK60 Genset
Cummins KTA50 Genset
MTU 20V4 16V4 Genset
CAT 3512 3516 3616 Genset
High-Power Used Genset
About FDK
Projects
Contact us
get in touch
High-Power Diesel Generator(1250-3250KVA)
High-Power Diesel Generator(1250-3250KVA) Charlotte Cooper 2026-03-15T15:32:47+08:00
FuDianKang High-Power Diesel Generator (1250-3250KVA)
Cummins Perkins Mitsubishi Yuchai Shangchai Weichai
Get a Quote
Features:
All qualified generator sets powered by brand new engine are subjected to a comprehensive performance test which includes 50% load, 70% load, 100% load, 110% load, and checks to check, verify that all control systems, alarms, and shut-down protection.
Stainless galvanized zinc plates are strong corrosion-proof.
Vibration isolators between the engine/alternator and base frame.
Equipped with industrial silencer and flexible exhaust hose.
Designed to comply with ISO8528/GB2820.
Water jacket preheater, oil heater, and double air cleaner, etc., are available.
Powered by Brand New Engine and coupled with Well-known alternator.
We have Bonded Warehouse, able to provide China’s most competitive price.
| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF |
| CG1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (India) | Stamford S6L1D-F41 | Click Here | Download |
| CG1250E-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QSK38-G2 | Cummins (UK) | Stamford S6L1D-F41 | Click Here | Download |
| CG1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-G41 | Click Here | Download |
| CG1375E-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G3 | Cummins (UK) | Stamford S6L1D-G41 | Click Here | Download |
| CG1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (India) | Stamford S6L1D-H41 | Click Here | Download |
| CG1500N-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK50-G3 | Cummins (India) | Stamford S6L1D-H41 | Click Here | |
| CG1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download |
| CG1700E-H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download |
| CG1825E-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (India) | Stamford S7L1D-D41 | Click Here | Download |
| CG2063EV1-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G3 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download |
| CG2063V2E/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download |
| CG2200E-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G4 | Cummins (UK) | Stamford S7L1D-G41 | Click Here | Download |
| CG2500EV1-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G8 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download |
| CG2500EV2-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G21 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download |
| CG2750EV1-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK60-G23 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download |
| CG2750EV2-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK78-G18 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download |
| CG3000E-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | QSK78-G9 | Cummins (UK) | Stamford S7L1D-K41 | Click Here | Download |
| CC1250/H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here | Download |
| CC1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download |
| CC1375E/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download |
| CC1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9A | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | |
| CC1375N2/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G29 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | |
| CC1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here | Download |
| CC1500N/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G7E | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here | |
| CC1500N1/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G30 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here | |
| CC1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here | Download |
| CC1650N/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-G8E | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here | |
| CC1650N1/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | QSK38-G31 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here | |
| CC1700/H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here | |
| CC1825/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here | |
| CC1825N/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK38-G32 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here | |
| CC1875/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15A | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here | |
| CC1875N/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15X | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here | |
| CC1875N1/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | QSK50-G13 | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here | |
| CC2063/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | KTA50-G16A | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here | |
| CC2063N/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK50-G16 | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here | |
| CC2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | KTA50-G16B | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here | |
| CC2200N/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here | |
| CC2750/H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-J41 | Click Here | |
| P1250/H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 4008-30TAG3 | Perkins China | Stamford S6L1D-F4 | Click Here | Download |
| P1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 4012-46TAG2A | Perkins China | Stamford S6L1D-G4 | Click Here | Download |
| P1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 4012-46TWG3A | Perkins China | Stamford S6L1D-H4 | Click Here | Download |
| P1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | 4012-46TAG2A | Perkins China | Stamford S7L1D-C41 | Click Here | Download |
| P1875/H1 CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | 4012-46TAG3A | Perkins China | Stamford S7L1D-E41 | Click Here | Download |
| P2063/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 4016TAG1A | Perkins China | Stamford S7L1D-F41 | Click Here | Download |
| P2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 4016TAG2A | Perkins China | Stamford S7L1D-G41 | Click Here | Download |
| P2500/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | 4016-61TRG3 | Perkins China | Stamford S7L1D-H41 | Click Here | Download |
| M1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | S12R-PTA-C | Mitsubishi (SME Shanghai) | Stamford S6L1D-G41 | Click Here | Download |
| M1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | S12R-PTA | Mitsubishi (SME Shanghai) | Stamford S6L1D-G41 | Click Here | |
| M1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | S12R-PTA2-C | Mitsubishi (SME Shanghai) | Stamford S6L1D-H41 | Click Here | Download |
| M1500N/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | S12R-PTA2 | Mitsubishi (SME Shanghai) | Stamford S6L1D-H41 | Click Here | |
| M1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | S12R-PTAA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-C41 | Click Here | Download |
| M1650N/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | S12R-PTAA2 | Mitsubishi (SME Shanghai) | Stamford S7L1D-C41 | Click Here | |
| M1925/H1 CONTACT | 1925KVA/ 1540KW | 1750KVA/ 1400KW | S16R-PTA-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-E41 | Click Here | Download |
| M1925N/H1 CONTACT | 1925KVA/ 1540KW | 1750KVA/ 1400KW | S16R-PTA | Mitsubishi (SME Shanghai) | Stamford S7L1D-E41 | Click Here | |
| M2000/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | S16R-PTA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-F41 | Click Here | Download |
| M2000N/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | S16R-PTA2 | Mitsubishi (SME Shanghai) | Stamford S7L1D-F41 | Click Here | |
| M2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | S16R-PTAA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-G41 | Click Here | Download |
| M2200N/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | S16R-PTAA2 | Mitsubishi (SME Shanghai) | Stamford S7L1D-G41 | Click Here | |
| M2500/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | S16R2-PTAW-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-H41 | Click Here | Download |
| M2500N/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | S16R2-A2PTAW-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-H41 | Click Here | |
| M2500N1/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | S16R2-PTAW | Mitsubishi (SME Shanghai) | Stamford S7L1D-H41 | Click Here | |
| M2750/H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | S16R2-PTAW2-E | Mitsubishi (SME Shanghai) | Stamford S7L1D-J41 | Click Here | |
| Y1250V1-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC6C1520-D31 | Yuchai (China) | NIANFENG NFS6-F | Click Here | Download |
| Y1250V2-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC12VTD1500-D30 | Yuchai (China) | NIANFENG NFS6-F | Click Here | Download |
| Y1375V1-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC6C1660-D30 | Yuchai (China) | NIANFENG NFS6-G | Click Here | Download |
| Y1375V2-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC6C1660-D31 | Yuchai (China) | NIANFENG NFS6-G | Click Here | Download |
| Y1375V3-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D30 | Yuchai (China) | NIANFENG NFS6-G | Click Here | Download |
| Y1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | YC12VTD1830-D30 | Yuchai (China) | NIANFENG NF404H | Click Here | Download |
| Y1650V1-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VC2070-D31 | Yuchai (China) | NIANFENG NF454C | Click Here | Download |
| Y1650V2-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2000-D30 | Yuchai (China) | NIANFENG NF454C | Click Here | Download |
| Y1875V1-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC12VC2270-D31 | Yuchai (China) | NIANFENG NF454E | Click Here | Download |
| Y1875V2-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC16VTD2270-D30 | Yuchai (China) | NIANFENG NF454E | Click Here | Download |
| Y2063V1-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC12VC2510-D31 | Yuchai (China) | NIANFENG NF454E | Click Here | Download |
| Y2063V2-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC16VTD2510-D30 | Yuchai (China) | NIANFENG NF454E | Click Here | Download |
| Y2200V1-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC12VC2700-D31 | Yuchai (China) | NIANFENG NF454F | Click Here | Download |
| Y2200V2-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC16VTD2700-D30 | Yuchai (China) | NIANFENG NF454F | Click Here | Download |
| Y2500V1-H1 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC12VC3000-D30 | Yuchai (China) | NIANFENG NF454H | Click Here | Download |
| Y2500V2-H1 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC16VC3000-D31 | Yuchai (China) | NIANFENG NF454H | Click Here | Download |
| Y2750-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | YC16VC3300-D31 | Yuchai (China) | NIANFENG NF4541 | Click Here | Download |
| Y3000-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | YC16VC3600-D31 | Yuchai (China) | NIANFENG NF564D | Click Here | Download |
| Y3250-H1 CONTACT | 3250KVA/ 2600KW | 3000KVA/ 2400KW | YC16VC4000-D31 | Yuchai (China) | NIANFENG NF564E | Click Here | Download |
| SC1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 6WTAA35-G310 | SHANGCHAI (China) | NIANFENG NFS6-F | Click Here | Download |
| SC1250N-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 16XTAA38-G34 | SHANGCHAI (China) | NIANFENG NFS6-F | Click Here | |
| SC1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 6WTAA35-G311 | SHANGCHAI (China) | NIANFENG NFS6-G | Click Here | Download |
| SC1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 6WTAA35-G311 | SHANGCHAI (China) | NIANFENG NFS6-G | Click Here | |
| SC1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12KTA58-G36 | SHANGCHAI (China) | NIANFENG NFS6-H | Click Here | Download |
| SC1500V1/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 16XTAA38-G32 | SHANGCHAI (China) | NIANFENG NFS6-H | Click Here | |
| SC1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC4A155-D30 | SHANGCHAI (China) | NIANFENG NFS7-C | Click Here | |
| SC1688-H1 CONTACT | 1688KVA/ 1350KW | 1653KVA/ 1250KW | 12KTA58-G35 | SHANGCHAI (China) | NIANFENG NFS7-C | Click Here | Download |
| SC1875-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | 12KTA58-G34 | SHANGCHAI (China) | NIANFENG NFS7-ES | Click Here | Download |
| SC2063-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 12KTA58-G33 | SHANGCHAI (China) | NIANFENG NFS7-E | Click Here | Download |
| SC2200-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 12KTA58-G32 | SHANGCHAI (China) | NIANFENG NF454F | Click Here | Download |
| SC2500-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | 12KTA58-G31 | SHANGCHAI (China) | NIANFENG NF454H | Click Here | Download |
| SC2750-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | 16KTA76-G33 | SHANGCHAI (China) | NIANFENG NFS7-H | Click Here | |
| SC3000-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | 16KTA76-G32 | SHANGCHAI (China) | NIANFENG FD7H-4 | Click Here | |
| SC3250-H1 CONTACT | 3250KVA/ 2600KW | 3000KVA/ 2400KW | 16KTA76-G31 | NIANFENG FD8B-4 | NIANFENG FD8B-4 | Click Here | |
| W1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 12M33D1108E200 | WEICHAI (China) | NIANFENG NFS6-F | Click Here | Download |
| W1375V1-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 12M33D1210E200 | WEICHAI (China) | NIANFENG NFS6-G | Click Here | Download |
| W1375V2-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 12M33D1240E310 | WEICHAI (China) | NIANFENG NFS6-G | Click Here | Download |
| W1500V1-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12M33D1320E200 | WEICHAI (China) | NIANFENG NFS6-H | Click Here | Download |
| W1500V2-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12M33D1320E310 | WEICHAI (China) | NIANFENG NFS6-H | Click Here | Download |
| W1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | 12M33D1500E310 | WEICHAI (China) | NIANFENG NFS7-C | Click Here | Download |
| W1825-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | 16M33D1580E310 | WEICHAI (China) | NIANFENG NFS7-D | Click Here | Download |
| W1900-H1 CONTACT | 1900KVA/ 1520KW | 1750KVA/ 1400KW | 16M33D1680E310 | WEICHAI (China) | NIANFENG NFS7-ES | Click Here | Download |
| W2063-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 16M33D1800E310 | WEICHAI (China) | NIANFENG NFS7-E | Click Here | Download |
| W2200-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 16M33D1980E310 | WEICHAI (China) | NIANFENG NFS7-F | Click Here | Download |
| CMS1375KVA-50Hz-R-2018-175 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS1375KVA-50Hz-R-2018-176 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| Komatsu3025KVA-50Hz-2012-R-180 GET A QUOTE NOW | Komatsu SSDA18V170 | 3025KVA/2420KW 2750KVA/2200KW | Year: 2012 | Included | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
Diesel Generator Set (50Hz) Cummins Original Engine Generators (225-3025KVA)
Cummins China CCEC Engine Generators (225-2750KVA)
Cummins China DCEC Engine Generators (20-550KVA)
Perkins Original Engine Generators (9-2500KVA)
Mitsubishi Original Engine Generators (625-2750KVA)
Yuchai China Engine Generators (20-3250KVA)
Shangchai China Engine Generators (50-3250KVA)
Weichai China Engine Generators (20-2200KVA)
OMD China Engine Generators (38-1250KVA)
High-Power Diesel Generators (1250-3250KVA)
Diesel Generator Set (60Hz) Cummins Original Engine Generators (60Hz)
Cummins China DCEC Engine Generators (60Hz)
Cummins China CCEC Engine Generators (60Hz)
Yuchai China Engine Generators (60Hz)
Used Generator Sets Used Generator Sets
High-Power Used Generator Sets
Leading OEM factory with attractive price.
WELCOME TO VISIT
Need a Quote
Privacy Policy | Terms & Conditions
China Plant
No.6, Niujiaoling Industrial Zone, Dagang, Nansha, Guangzhou
Warehouse
No.108, Taian road, Xinqiao, Dalong Street, Panyu, Guangzhou
say hello
Tel/WhatsApp: 86-13710087995
Email: info@fdkenergy.com
Page load link
Go to Top
