URL: https://fdkenergy.com/cummins-qsk60-diesel-generator-sets/
Accessed: 2026-11-01

Cummins QSK60 Diesel Generator Sets - Second-Hand Genset in Stock - FDK Energy
Skip to content
Toggle Navigation Home
New Genset Diesel Generator Set (50Hz) Cummins Original Engine (225-3025KVA)
Cummins China DCEC Engine (20-550KVA)
Cummins China CCEC Engine (225-2750KVA)
Perkins Original Engine (9-2500KVA)
Mitsubishi Original Engine (625-2750KVA)
Yuchai China Engine (20-3250KVA)
Shangchai China Engine (50-3250KVA)
Weichai China Engine (20-2200KVA)
OMD China Engine (38-1250KVA)
Diesel Generator Set (60Hz) Cummins Original Engine
Cummins China DCEC Engine
Cummins China CCEC Engine
Yuchai China Engine
1250-3250kVA Genset
Solutions High Voltage Genset
Parallel System
ATS Canopy
Used Genset Used Generator Sets
Cummins QSK60 Genset
Cummins KTA50 Genset
MTU 20V4 16V4 Genset
CAT 3512 3516 3616 Genset
High-Power Used Genset
About FDK
Projects
Contact us
get in touch
Cummins QSK60 Diesel Generator Sets – Second-Hand Genset in Stock Charlotte Cooper 2025-11-07T13:49:57+08:00
Cummins QSK60 QSK50 Used Diesel Generator Sets
Cummins, MTU, Perkins, Caterpillar(CAT), Volvo, Detroit Available
Compliant with ISO9001 / ISO45001 / CE Standards
Inspected & Tested Under Full-load. Equipped with Genuine Parts
GET A QUOTE GET A QUOTE
| | Product Picture | Engine | Power | Condition | Alternator | Specs. | Panel | Version | Details
| CMS2200KVA-50Hz-R-2014-13 GET A QUOTE NOW | Cummins UK QSK60-G4 | 2200KVA/1800KW 2000KVA/1600KW | Hours: 1200 Year: 2014 | Stamford P I734F1 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS2200KVA-50Hz-R-2014-14 GET A QUOTE NOW | Cummins UK QSK60-G4 | 2200KVA/1800KW 2000KVA/1600KW | Hours: 1200 Year: 2014 | Stamford P I734F1 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS2200KVA-50Hz-R-2014-15 GET A QUOTE NOW | Cummins UK QSK60-G4 | 2200KVA/1800KW 2000KVA/1600KW | Hours: 1200 Year: 2014 | Stamford P I734F1 | 400V 50Hz/1500rpm | DSE8610 Three Phase | Open Good Used | Details
| CMS2200KVA-50Hz-R-2021-16 GET A QUOTE NOW | Cummins UK QSK60-G4 | 2200KVA/1800KW 2000KVA/1600KW | Hours: 0 Year: 2021 | Stamford P I734F1 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Like New | Details
| CMS2200KVA-50Hz-R-2021-17 GET A QUOTE NOW | Cummins UK QSK60-G4 | 2200KVA/1800KW 2000KVA/1600KW | Hours: 0 Year: 2021 | Stamford P I734F1 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Like New | Details
| CMS2200KVA-50Hz-R-2014-18 GET A QUOTE NOW | Cummins UK QSK60-G4 | 2200KVA/1800KW 2000KVA/1600KW | Hours: 1200 Year: 2014 | Stamford P I734F1 | 400V 50Hz/1500rpm | DSE8610 Three Phase | Open Good Used | Details
| CMS2500KVA-50Hz-R-2013-19 GET A QUOTE NOW | Cummins UK QSK60-G8 | 2500KVA/2000KW 2250KVA/1800KW | Hours: 800 Year: 2013 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS2200KVA-50Hz-R-2010-20 GET A QUOTE NOW | Cummins UK QSK60-G4 | 2200KVA/1800KW 2000KVA/1600KW | Hours: 1200 Year: 2010 | Stamford P I734F1 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS2200KVA-50Hz-R-2011-21 GET A QUOTE NOW | Cummins UK QSK60-G4 | 2200KVA/1800KW 2000KVA/1600KW | Hours: 1200 Year: 2011 | Stamford P I734F1 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS2500KVA-50Hz-R-2012-22 GET A QUOTE NOW | Cummins UK QSK60-G8 | 2500KVA/2000KW 2250KVA/1800KW | Hours: 1200 Year: 2012 | Stamford AVK | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS2200KVA-50Hz-R-2011-132 GET A QUOTE NOW | Cummins UK QSK60-G4 | 2200KVA/1800KW 2000KVA/1600KW | Year: 2011 | Stamford P I734E1 | 400V 50Hz/1500rpm | DSE8610 Three Phase | Soundproof Good Used | Details
| CMS2200KVA-50Hz-R-2014-133 GET A QUOTE NOW | Cummins UK QSK60-G4 | 2200KVA/1800KW 2000KVA/1600KW | Year: 2014 | Jiali JFG1600-4 | 10.5KV 50Hz/1500rpm | DSE8610 Three Phase | Soundproof Good Used | Details
| CMS2200KVA-50Hz-R-2014-134 GET A QUOTE NOW | Cummins UK QSK60-G4 | 2200KVA/1800KW 2000KVA/1600KW | Year: 2014 | ​Faraday (New) FDH16-4Y4F1 | 10.5KV 50Hz/1500rpm | / Three Phase | Open Good Used | Details
| CMS2500KVA-50Hz-R-2017-135 GET A QUOTE NOW | Cummins UK QSK60-G8 | 2500KVA/2000KW 2250KVA/1800KW | Year: 2017 | ​Faraday (New) FDH18-4Y4F1 | 10.5KV 50Hz/1500rpm | DSE8610 Three Phase | Open Good Used | Details
| CMS2500KVA-50Hz-R-2019-136 GET A QUOTE NOW | Cummins UK QSK60-G8 | 2500KVA/2000KW 2250KVA/1800KW | Year: 2019 | Marathon 1800RE0ZM | 10.5KV 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS2500KVA-50Hz-R-2020-137 GET A QUOTE NOW | Cummins UK QSK60-G8 | 2500KVA/2000KW 2250KVA/1800KW | Year: 2020 | Marathon | 10.5KV 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS2500KVA-50Hz-R-2021-138 GET A QUOTE NOW | Cummins UK QSK60-G8 | 2500KVA/2000KW 2250KVA/1800KW | Year: 2021 | Marathon | 10.5KV 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS2500KVA-50Hz-R-2021-139 GET A QUOTE NOW | Cummins UK QSK60-G8 | 2500KVA/2000KW 2250KVA/1800KW | Hours: 800 Year: 2021 | ​Faraday (New) FDH18-4Y4F1 | 10.5KV 50Hz/1500rpm | aggreko Three Phase | Open Good Used | Details
| CMS2500KVA-50Hz-R-2016-160 GET A QUOTE NOW | Cummins UK QSK60-G8 | 2500KVA/2000KW 2250KVA/1800KW | Year: 2016 | Marathon MXH-1800-4 | 10.5KV 50Hz/1500rpm | DSE8610 Three Phase | Soundproof Good Used | Details
| CMS2400KW-2013-R-143 GET A QUOTE NOW | Cummins QSK78-G6 | 3000KVA/2400KW 2750KVA/2200KW | Year: 2013 | / | 50Hz/1500rpm/ 60Hz/1800rpm | / | Open Good Used | Details
| CMS2250HP-R-2015-44 GET A QUOTE NOW | Cummins QSK50-C | Engine Power 2250 HP at 1900rpm | Year: 2015 | Optional | / | / | Engine Only Good Used | Details
| CMS2250HP-R-2017-45 GET A QUOTE NOW | Cummins QSK50-C | Engine Power 2250 HP at 1900rpm | Year: 2017 | Optional | / | / | Engine Only Good Used | Details
| CMS2250HP-R-2010-46 GET A QUOTE NOW | Cummins QSK50-C | Engine Power 2250 HP at 1900rpm | Year: 2010 | Optional | / | / | Engine Only Good Used | Details
| CMS2250HP-R-2017-47 GET A QUOTE NOW | Cummins QSK50-C | Engine Power 2250 HP at 1900rpm | Year: 2017 | Optional | / | / | Engine Only Good Used | Details
| CMS2250HP-R-2019-48 GET A QUOTE NOW | Cummins QSK50-C | Engine Power 2250 HP at 1900rpm | Year: 2019 | Optional | / | / | Engine Only Good Used | Details
| CMS2500KVA-60Hz-R-2011-51 GET A QUOTE NOW | Cummins QSK60-G6 | 2500KVA/2000KW 2250KVA/1800KW | Year: 2011 | Hyundai Korean | 6600V 60Hz/1800rpm | Three Phase | Open Good Used | Details
| CMS1375KVA-R-87 GET A QUOTE NOW | Cummins QSK38M | 1375KVA/1100KW 1250KVA/1000KW | / | Optional | Optional | / | Open Good Used | Details
| CMS1000KVA-R-2012-115 GET A QUOTE NOW | Cummins GQSK60-G8 Gas Engine | 1000KVA/800KW 1000KVA/800KW | Year: 2012 | / | 60Hz/1800rpm | / | Open Good Used | Details
| CMS1750KVA-50Hz-R-2011-151 GET A QUOTE NOW | Cummins QSK50-G4 | 1750kVA/1400kW 1625kVA/1300kW | / | Stamford | 400V 50Hz/1500rpm | Cummins Three Phase | Open Good Used | Details
| CMS2200KVA-50Hz-R-2011-152 GET A QUOTE NOW | Cummins QSK60-G4 | 2200KVA/1800KW 2000KVA/1600KW | Year: 2017 | Stamford | 400V 50Hz/1500rpm | PowerCommand Three Phase | Open Good Used | Details
| CMS2475KVA-50Hz-R-2015-153 GET A QUOTE NOW | Cummins Gas GQSK60-D84 | 2250KVA/1800KW 2250KVA/1800KW | Hours: 0 Year: 2015 | Stamford | 11kV 50Hz/1500rpm | PowerCommand Three Phase | Open Original Unused | Details
| CMS2200KVA-50Hz-R-2017-171 GET A QUOTE NOW | Cummins QSK60-G4 | 2200KVA/1800KW 2000KVA/1600KW | Year: 2017 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS2200KVA-50Hz-R-2017-172 GET A QUOTE NOW | Cummins QSK60-G4 | 2200KVA/1800KW 2000KVA/1600KW | Year: 2017 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMSQSK60G7-50Hz60Hz GET A QUOTE NOW | Cummins QSK60-G7 | 1790kW @1500rpm 2180kW @1800rpm | Year: 2026 New | / | 50Hz/1500rpm 60Hz/1800rpm | / | / | Details
| Komatsu3025KVA-50Hz-2012-R-180 GET A QUOTE NOW | Komatsu SSDA18V170 | 3025KVA/2420KW 2750KVA/2200KW | Year: 2012 | Included | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
Used Diesel Generator Features
Decide on required engine and power; the alternator, water tank, breaker, and other parts can be customized with new or used ones.
All qualified used diesel generator sets are subjected to a comprehensive performance test, which includes 50%, 70%, 100%, and 110% load.
Check to check, verify that all control systems, alarms, and shut-down protection.
Stainless galvanized zinc plates are strong corrosion-proof.
Vibration isolators between the engine/alternator and base frame.
Available with industrial silencer and flexible exhaust hose.
Designed to comply with ISO8528/GB2820.
Water jacket preheater, oil heater, and double air cleaner, etc., are available.
Among China’s TOP Three in Industrial Generator Inventory
Expert Producer
FuDianKang Founded in 2000 Pioneering Generator Manufacturer in China
Powerful Group
More than 200 Employees Over $80 million Inventory
Four Plants in Guangzhou
Quality Assurance
ISO9001, ISO45001, and CE
Reliable Performance & Long-term Durability
24/7 Support
Real Customized Service
Professional Sales Team
Respond At Soonest Time
Customization for Used Diesel Generator Sets
Silent Canopy
Contact for Price
ABB Breakers
Contact for Price
Sealed Tank
Contact for Price
Genuine Parts
Contact for Price
FuDianKang Recent Project Showcase
Cummins Container
DISCOVER MORE
Original Cummins Containers, Cummins full range include UK made QSK60/ KTA50/ KTA38 Available.
ShangHai DongFeng
DISCOVER MORE
Shanghai Dongfeng sound-proof diesel generator set.
Soundproof Genset
DISCOVER MORE
Diesel Generator packing, shipping, and transportation.
Genset Shipping
DISCOVER MORE
FuDianKang completed more than 1,000 domestic and foreign projects and get the customer’s unanimous praise.
Want to be a Dealer? Let’s Discuss
Price List price list technical data project design help
Send Message
Thank you for your message. It has been sent.
×
There was an error trying to send your message. Please try again later.
×
We offer Over $80 million inventory engines in stock
Means we can compress the delivery time of original engines like KTA50 series, QSK60 series, KTA 38 series, etc. from six months to 20days.
Bonded Warehouse for Lowest Price Guarantee
We have BONDED WAREHOUSES , able to provide China’s lowest prices for imported engine series. Just contact FuDianKang for used diesel generator sets!
Top-level engine resources in China
Due to our experience of over 25 years in the industry, we have built extensive and profound relationships, enabling us to access all favorable resources.
Take Your Projects To The Next Level
We have extensive experience in bidding and tendering. A well-established team is available to provide a complete set of documents to assist you in completing various projects.
Leading OEM factory with attractive price.
WELCOME TO VISIT
Need a Quote
Privacy Policy | Terms & Conditions
China Plant
No.6, Niujiaoling Industrial Zone, Dagang, Nansha, Guangzhou
Warehouse
No.108, Taian road, Xinqiao, Dalong Street, Panyu, Guangzhou
say hello
Tel/WhatsApp: 86-13710087995
Email: info@fdkenergy.com
Page load link
Go to Top
