URL: https://fdkenergy.com/cummins-kta50-diesel-generator-sets/
Accessed: 2026-11-01

Cummins KTA50 Diesel Generator Sets - Second-Hand Genset in Stock - FDK Energy
Skip to content
Toggle Navigation Home
New Genset Diesel Generator Set (50Hz) Cummins Original Engine (225-3025KVA)
Cummins China DCEC Engine (20-550KVA)
Cummins China CCEC Engine (225-2750KVA)
Perkins Original Engine (9-2500KVA)
Mitsubishi Original Engine (625-2750KVA)
Yuchai China Engine (20-3250KVA)
Shangchai China Engine (50-3250KVA)
Weichai China Engine (20-2200KVA)
OMD China Engine (38-1250KVA)
Diesel Generator Set (60Hz) Cummins Original Engine
Cummins China DCEC Engine
Cummins China CCEC Engine
Yuchai China Engine
1250-3250kVA Genset
Solutions High Voltage Genset
Parallel System
ATS Canopy
Used Genset Used Generator Sets
Cummins QSK60 Genset
Cummins KTA50 Genset
MTU 20V4 16V4 Genset
CAT 3512 3516 3616 Genset
High-Power Used Genset
About FDK
Projects
Contact us
get in touch
Cummins KTA50 Diesel Generator Sets – Second-Hand Genset in Stock Charlotte Cooper 2025-11-07T13:49:44+08:00
Cummins KTA50 KTA19 Used Diesel Generator Sets
Cummins, MTU, Perkins, Caterpillar(CAT), Volvo, Detroit Available
Compliant with ISO9001 / ISO45001 / CE Standards
Inspected & Tested Under Full-load. Equipped with Genuine Parts
GET A QUOTE GET A QUOTE
| | Product Picture | Engine | Power | Condition | Alternator | Specs. | Panel | Version | Details
| CMS1375KVA-50Hz-R-2015-119 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Hours: 600 Year: 2015 | / | 400V 50Hz/1500rpm | / Three Phase | Open Good Used | Details
| CMS1375KVA-50Hz-R-2018-120 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Hours: 200 Year: 2018 | Stamford P.I734B1 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS1375KVA-50Hz-R-2019-121 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Hours: 200 Year: 2019 | Stamford P.I734B1 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS1375KVA-50Hz-R-2018-122 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Hours: 200 Year: 2018 | Stamford P.I734B1 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS1375KVA-50Hz-R-2018-123 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Hours: 200 Year: 2018 | Stamford P.I734B1 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS1500KVA-50Hz-R-2015-131 GET A QUOTE NOW | Cummins UK KTA50-G8 | 1500KVA/1200KW 1375KVA/1100KW | Year: 2015 | Stamford S7L1D-D4 | 400V 50Hz/1500rpm | HGM9510 Three Phase | Soundproof Good Used | Details
| CMS1500KVA-50Hz-R-2015-26 GET A QUOTE NOW | Cummins KTA50-G8 | 1500KVA/1200KW 1375KVA/1100KW | Year: 2022 | Stamford S7L1D-D4 | 400V 50Hz/1500rpm | SmartGen HGM9510 Three Phase | Soundproof Good Used | Details
| CMS1650KVA-50Hz-R-2012-35 GET A QUOTE NOW | Cummins China KTA50-GS8 | 1650KVA/1320KW 1500KVA/1200KW | Hours: 200 Year: 2012 | Stamford | 400V 50Hz/1500rpm | SmartGen HGM6110N Three Phase | Open Good Used | Details
| CMS1650KVA-50Hz-R-77 GET A QUOTE NOW | Cummins KTA50-GS8 | 1650KVA/1320KW 1500KVA/1200KW | / | Leroy Somer LSG52.2VL 10 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS1650KVA-50Hz-R-2018-83 GET A QUOTE NOW | Cummins KTA50-GS8 | 1650KVA/1320KW 1500KVA/1200KW | Year: 2018 | Leroy Somer LSG50.2VL10 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used Sold | Details
| CMS1250KVA-50Hz-R-2011-90 GET A QUOTE NOW | Cummins KTA38-G9 | 1250KVA/1000KW 1125KVA/900KW | Hours: 260 Year: 2011 | Optional | 400V 50Hz/1500rpm | Cummins Three Phase | Open Good Used | Details
| CMS1250KVA-50Hz-R-2012-91 GET A QUOTE NOW | Cummins KTA38-G9 (India) | 1250KVA/1000KW 1125KVA/900KW | Hours: 100 Year: 2012 | Stamford P.I734A1 | 400V 50Hz/1500rpm | Cummins Three Phase | Open Good Used Sold | Details
| CMS550KVA-50Hz-R-2020-100 GET A QUOTE NOW | Cummins KTA19-G4 | 550KVA/440KW 500KVA/400KW | Hours: 100 Year: 2020 | FARADAY FD5M1-4 | 400V 50Hz/1500rpm | SmartGen Three Phase | Soundproof Good Used | Details
| CMS550KVA-50Hz-R-2017-60 GET A QUOTE NOW | Cummins KTTA19-G4 | 550KVA/440KW 500KVA/400KW | Hours: 0 Year: 2017 | Stamford HC.I534E1 | 400V 50Hz/1500rpm | SmartGen HGM6110N Three Phase | Soundproof Original Unused | Details
| CMS550KVA-50Hz-R-2020-61 GET A QUOTE NOW | Cummins KTA19-G4 | 550KVA/440KW 500KVA/400KW | Hours: 100 Year: 2020 | Stamford HC.I544C1 | 400V 50Hz/1500rpm | SmartGen HGM6110N Three Phase | Soundproof Good Used | Details
| CMS495KVA-50Hz-R-65 GET A QUOTE NOW | Cummins KTTA19-G3 | 495KVA/396KW 450KVA/360KW | / | Stamford HC.I544C1 | 400V 50Hz/1500rpm | SmartGen HGM6110N Three Phase | Soundproof Good Used | Details
| CMS1375KVA-50Hz-R-2018-124 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Hours: 200 Year: 2018 | LeroySomer LSA 50.2VL10 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS1375KVA-50Hz-R-2019-125 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Hours: 200 Year: 2019 | Stamford P.I734B1 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS1375KVA-50Hz-R-2018-126 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Hours: 200 Year: 2018 | Stamford P.I734B1 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS1375KVA-50Hz-R-2018-127 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Hours: 200 Year: 2018 | Stamford P.I734B1 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS1375KVA-50Hz-R-2018-128 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Hours: 200 Year: 2018 | Stamford P.I734B1 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS1375KVA-50Hz-R-2019-129 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Hours: 200 Year: 2019 | Stamford P.I734B1 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS1375KVA-50Hz-R-2019-130 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Hours: 200 Year: 2019 | Stamford P.I734B1 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS1375KVA-50/60Hz-R-2018-27 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford P I734B1 | 400V 50Hz/1500rpm 60Hz/1800rpm | DSE8610 Three Phase | Soundproof (Sold) With Fuel Tank Good Used | Details
| CMS1375KVA-50/60Hz-R-2018-28 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford P I734B1 | 400V 50Hz/1500rpm 60Hz/1800rpm | DSE8610 Three Phase | Soundproof (Sold) With Fuel Tank Good Used | Details
| CMS1375KVA-50/60Hz-R-2019-29 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2019 | Stamford P I734B1 | 400V 50Hz/1500rpm 60Hz/1800rpm | DSE8610 Three Phase | Soundproof With Fuel Tank Good Used | Details
| CMS1375KVA-50Hz-R-2018-32 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford P I734B1 | 400V 50Hz/1500rpm | DSE8610 Three Phase | Soundproof (Sold) With Fuel Tank Good Used | Details
| CMS1375KVA-50/60Hz-R-2018-33 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford P I734B1 | 400V 50Hz/1500rpm | DSE8610 Three Phase | Soundproof With Fuel Tank Good Used | Details
| CMS1375KVA-50/60Hz-R-2018-34 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford P I734B1 | 400V 50Hz/1500rpm | DSE8610 Three Phase | Soundproof With Fuel Tank Good Used | Details
| CMS1375KVA-50Hz-R-2018-71 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford P. I734B1 | 400V 50Hz/1500rpm | DSE8610 Three Phase | Open Good Used | Details
| CMS1375KVA-50Hz-R-2019-72 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2019 | Stamford P. I734B1 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used Sold | Details
| CMS1375KVA-50Hz-R-2019-73 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2019 | Stamford P.I734B1 | 690V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used Sold | Details
| CMS1250KVA-50Hz-R-2015-74 GET A QUOTE NOW | Cummins KTA50-D (M) | 1375KVA/1100KW 1250KVA/1000KW | Year: 2015 | Optional | 690V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS1375KVA-50Hz-R-2018-75 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford P.I734B1 | 690V 50Hz/1500rpm | DSE8610 Three Phase | Open Good Used Sold | Details
| CMS1375KVA-50Hz-R-2019-76 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2019 | Stamford P.I734B1 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used Sold | Details
| CMS1375KVA-50Hz-R-84 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | / | Stamford P.I734B1 | 660V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used Sold | Details
| CMS1375KVA-50Hz-R-2018-97 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Hours: 30 Year: 2018 | Stamford P. I734A1 | 400V 50Hz/1500rpm | Power Command Three Phase | Open Good Used | Details
| CMS1375KVA-50Hz-R-98 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Hours: 200 | Stamford P. I734B1 | 400V 50Hz/1500rpm | Cummins Three Phase | Open Good Used | Details
| CMS550KVA-50Hz-R-62 GET A QUOTE NOW | Cummins KTA19-G4 | 550KVA/440KW 500KVA/400KW | / | Faraday FD5M1-4 | 400V 50Hz/1500rpm | SmartGen HGM6110N Three Phase | Soundproof Good Used Sold | Details
| CMS550KVA-50Hz-R-2020-63 GET A QUOTE NOW | Cummins KTA19-G4 | 550KVA/440KW 500KVA/400KW | Hours: 100 Year: 2020 | Faraday FD5M1-4 | 400V 50Hz/1500rpm | SmartGen HGM6110N Three Phase | Soundproof Good Used | Details
| CMS523KVA-50Hz-R-2011-64 GET A QUOTE NOW | Cummins China KTA19-M3 | 523KVA/418KW 475KVA/380KW | Year: 2011 | Faraday FD5M1-4 | 400V 50Hz/1500rpm | SmartGen HGM6110N Three Phase | Soundproof Good Used | Details
| CMS1493KVA-R-2024-145 GET A QUOTE NOW | Cummins KTA50-C1600 Engine Only | 1493KVA/1194KW | Year: 2024 | / | 2100rpm (mining vehicle application) | / | Original Unused | Details
| CMS1375KVA-50Hz-R-2019-146 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2019 | Stamford P.I734B1 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS1375KVA-50Hz-R-2019-147 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2019 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS1500KVA-50Hz-R-2015-148 GET A QUOTE NOW | Cummins KTA50-G8 | 1500KVA/1200KW 1375KVA/1100KW | Year: 2015 | Stamford | 400V 50Hz/1500rpm | Cummins Three Phase | Open Good Used | Details
| CMS1500KVA-50Hz-R-2015-149 GET A QUOTE NOW | Cummins KTA50-G8 | 1500KVA/1200KW 1375KVA/1100KW | Year: 2015 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS1650KVA-50Hz-R-2018-150 GET A QUOTE NOW | Cummins KTA50-GS8 | 1650KVA/1320KW 1500KVA/1200KW | Year: 2018 | Stamford | 400V 50Hz/1500rpm | Cummins Three Phase | Open Good Used | Details
| CMS1375KVA-50Hz-R-2014-170 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2014 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Soundproof Good Used | Details
| CMS400KW-Mengine-R-174 GET A QUOTE NOW | Cummins KTA19-G4 Marine Engine | 400kW | / | / | 50Hz/1500rpm | / | / | Details
| CMS1375KVA-50Hz-R-2018-175 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| CMS1375KVA-50Hz-R-2018-176 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
Used Diesel Generator Features
Decide on required engine and power; the alternator, water tank, breaker, and other parts can be customized with new or used ones.
All qualified used diesel generator sets are subjected to a comprehensive performance test, which includes 50%, 70%, 100%, and 110% load.
Check to check, verify that all control systems, alarms, and shut-down protection.
Stainless galvanized zinc plates are strong corrosion-proof.
Vibration isolators between the engine/alternator and base frame.
Available with industrial silencer and flexible exhaust hose.
Designed to comply with ISO8528/GB2820.
Water jacket preheater, oil heater, and double air cleaner, etc., are available.
Among China’s TOP Three in Industrial Generator Inventory
Expert Producer
FuDianKang Founded in 2000 Pioneering Generator Manufacturer in China
Powerful Group
More than 200 Employees Over $80 million Inventory
Four Plants in Guangzhou
Quality Assurance
ISO9001, ISO45001, and CE
Reliable Performance & Long-term Durability
24/7 Support
Real Customized Service
Professional Sales Team
Respond At Soonest Time
Customization for Used Diesel Generator Sets
Silent Canopy
Contact for Price
ABB Breakers
Contact for Price
Sealed Tank
Contact for Price
Genuine Parts
Contact for Price
FuDianKang Recent Project Showcase
Cummins Container
DISCOVER MORE
Original Cummins Containers, Cummins full range include UK made QSK60/ KTA50/ KTA38 Available.
ShangHai DongFeng
DISCOVER MORE
Shanghai Dongfeng sound-proof diesel generator set.
Soundproof Genset
DISCOVER MORE
Diesel Generator packing, shipping, and transportation.
Genset Shipping
DISCOVER MORE
FuDianKang completed more than 1,000 domestic and foreign projects and get the customer’s unanimous praise.
Want to be a Dealer? Let’s Discuss
Price List price list technical data project design help
Send Message
Thank you for your message. It has been sent.
×
There was an error trying to send your message. Please try again later.
×
We offer Over $80 million inventory engines in stock
Means we can compress the delivery time of original engines like KTA50 series, QSK60 series, KTA 38 series, etc. from six months to 20days.
Bonded Warehouse for Lowest Price Guarantee
We have BONDED WAREHOUSES , able to provide China’s lowest prices for imported engine series. Just contact FuDianKang for used diesel generator sets!
Top-level engine resources in China
Due to our experience of over 25 years in the industry, we have built extensive and profound relationships, enabling us to access all favorable resources.
Take Your Projects To The Next Level
We have extensive experience in bidding and tendering. A well-established team is available to provide a complete set of documents to assist you in completing various projects.
Leading OEM factory with attractive price.
WELCOME TO VISIT
Need a Quote
Privacy Policy | Terms & Conditions
China Plant
No.6, Niujiaoling Industrial Zone, Dagang, Nansha, Guangzhou
Warehouse
No.108, Taian road, Xinqiao, Dalong Street, Panyu, Guangzhou
say hello
Tel/WhatsApp: 86-13710087995
Email: info@fdkenergy.com
Page load link
Go to Top
