URL: https://fdkenergy.com/mtu-20v4-16v4-diesel-generator-sets/
Accessed: 2026-11-01

MTU 20V4 16V4 Diesel Generator Sets - Second-Hand Genset in Stock - FDK Energy
Skip to content
Toggle Navigation Home
New Genset Diesel Generator Set (50Hz) Cummins Original Engine (225-3025KVA)
Cummins China DCEC Engine (20-550KVA)
Cummins China CCEC Engine (225-2750KVA)
Perkins Original Engine (9-2500KVA)
Mitsubishi Original Engine (625-2750KVA)
Yuchai China Engine (20-3250KVA)
Shangchai China Engine (50-3250KVA)
Weichai China Engine (20-2200KVA)
OMD China Engine (38-1250KVA)
Diesel Generator Set (60Hz) Cummins Original Engine
Cummins China DCEC Engine
Cummins China CCEC Engine
Yuchai China Engine
1250-3250kVA Genset
Solutions High Voltage Genset
Parallel System
ATS Canopy
Used Genset Used Generator Sets
Cummins QSK60 Genset
Cummins KTA50 Genset
MTU 20V4 16V4 Genset
CAT 3512 3516 3616 Genset
High-Power Used Genset
About FDK
Projects
Contact us
get in touch
MTU 20V4 16V4 Diesel Generator Sets – Second-Hand Genset in Stock Charlotte Cooper 2025-11-07T13:48:18+08:00
MTU 20V4 16V4 12V4 Used Diesel Generator Sets
Cummins, MTU, Perkins, Caterpillar(CAT), Volvo, Detroit Available
Compliant with ISO9001 / ISO45001 / CE Standards
Inspected & Tested Under Full-load. Equipped with Genuine Parts
GET A QUOTE GET A QUOTE
| | Product Picture | Engine | Power | Condition | Alternator | Specs. | Panel | Version | Details
| MTU2500KVA-50Hz-R-2015-99 GET A QUOTE NOW | MTU (Germany) 20V 4000 L32F (Gas) | 2500KVA/2000KW 2500KVA/2000KW | Hours: 0 Year: 2016 | Stamford (UK) HVSI804T2 | 10.5KV 50Hz/1500rpm | MTU Module Control Three Phase | Soundproof Original Unused | Details
| MTU3300KVA-50Hz-R-2016-105 GET A QUOTE NOW | MTU 20V4000G62 | 3300KVA/2640KW 3000KVA/2400KW | Hours: 200 Year: 2016 | / | 400V 50Hz/1500rpm | Deepsea Three Phase | Open Good Used | Details
| MTU3300KVA-50HZ-R-2016-142 GET A QUOTE NOW | MTU 20V4000G62 | 3300KVA/2640KW 3000KVA/2400KW | Hours: 200 Year: 2016 | / | 400V 50Hz/1500rpm | Deepsea Three Phase | Open Good Used | Details
| MTU2200KVA-50Hz-R-2011-1 GET A QUOTE NOW | MTU (Germany) 16V4000G23 | 2200KVA/1800KW 2000KVA/1600KW | Hours: 0 Year: 2011 | Leroy Somer | 10.5 KV 50Hz/1500rpm | DSE7320 Three Phase | Open Original Unused Sold | Details
| MTU2200KVA-50Hz-R-2011-2 GET A QUOTE NOW | MTU (Germany) 16V4000G23 | 2200KVA/1800KW 2000KVA/1600KW | Hours: 0 Year: 2011 | Leroy Somer (France) | 10.5 KV 50Hz/1500rpm | DSE7320 Three Phase | Open Original Unused Sold | Details
| MTU2200KVA-50Hz-R-2011-3 GET A QUOTE NOW | MTU 16V4000G23 | 2200KVA/1800KW 2000KVA/1600KW | Hours: 0 Year: 2011 | Optional | 10.5 KV 50Hz/1500rpm | DSE7320 Three Phase | Open Good Unused Sold | Details
| MTU2200KVA-50Hz-R-2011-4 GET A QUOTE NOW | MTU (Germany) 16V4000G23 | 2200KVA/1800KW 2000KVA/1600KW | Hours: 0 Year: 2011 | Optional | 10.5 KV 50Hz/1500rpm | DSE7320 Three Phase | Open Original Unused | Details
| MTU2500KVA-50Hz-R-2009-5 GET A QUOTE NOW | MTU (Germany) 16V4000G63 | 2500KVA/2000KW 2250KVA/1800KW | Hours: 0 Year: 2009 | Leroy Somer | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Original Unused | Details
| MTU2500KVA-50Hz-R-2009-6 GET A QUOTE NOW | MTU (Germany) 16V4000G63 | 2500KVA/2000KW 2250KVA/1800KW | Hours: 0 Year: 2009 | Leroy Somer | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Original Unused | Details
| MTU2500KVA-50Hz-R-2009-7 GET A QUOTE NOW | MTU (Germany) 16V4000G63 | 2500KVA/2000KW 2250KVA/1800KW | Year: 2009 | Optional | 400V 50Hz/1500rpm | Optional Three Phase | Open Original Unused Sold | Details
| MTU2500KVA-50Hz-R-2009-8 GET A QUOTE NOW | MTU (Germany) 16V4000G63 | 2500KVA/2000KW 2250KVA/1800KW | Year: 2009 | Optional | 400V 50Hz/1500rpm | Optional Three Phase | Open Original Unused Sold | Details
| MTU2200KVA-50Hz-R-2019-9 GET A QUOTE NOW | MTU (Yuchai) 16V4000G23 | 2200KVA/1800KW 2000KVA/1600KW | Hours: 0 Year: 2019 | SmartGen ZC1800-14 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Unused | Details
| MTU1650KVA-50Hz-R-1999-10 GET A QUOTE NOW | MTU 12V4000G23 | 1650KVA/1320KW 1500KVA/1200KW | Hours: 300 Year: 1999 | / | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
| MTU1650KVA-50Hz-R-1999-11 GET A QUOTE NOW | MTU 12V4000G23 | 1650KVA/1320KW 1500KVA/1200KW | Hours: 300 Year: 1999 | / | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used Sold | Details
| MTU1100KVA-50Hz-R-2000-12 GET A QUOTE NOW | MTU 16V2000G23 | 1100KVA/880KW 1000KVA/800KW | Hours: 100 Year: 2000 | Siemens MD-840/50 | 400V 50Hz/1500rpm | SmartGen HGM6110N Three Phase | Open Good Used | Details
| MTU1925KVA-50Hz-R-2013-30 GET A QUOTE NOW | MTU(Germany) 12V4000G63 | 1925KVA/1540KW 1750KVA/1400KW | Hours: 100 Year: 2013 | Leroy Somer LSA 51.2 M60 C 6/4 | 400V 50Hz/1500rpm | DSE7320 Three Phase | Soundproof With Fuel Tank Good Used | Details
| MTU2750KVA-50Hz-R-2016-49 GET A QUOTE NOW | MTU 20V4000G23 | 2750KVA/2200KW 2500KVA/2000KW | Hours: 80 Year: 2016 | Leroy Somer LSA53.1 M80 4P | 400V 50Hz/1500rpm | KOHLER DEC4000 Three Phase | Open Good Used Sold | Details
| MTU2250KVA-50Hz-R-2004-107 GET A QUOTE NOW | MTU 16V4000G61 | 2250KVA/1800KW 2050KVA/1640KW | Year: 2004 | Leroy Somer | 400V 50Hz/1500rpm | DEIF Three Phase | Open Good Used | Details
| MTU2250KVA-50Hz-R-2004-108 GET A QUOTE NOW | MTU 16V4000G61 | 2250KVA/1800KW 2050KVA/1640KW | Year: 2004 | Leroy Somer | 400V 50Hz/1500rpm | DEIF Three Phase | Open Good Used | Details
| MTU2250KVA-50Hz-R-2004-109 GET A QUOTE NOW | MTU 16V4000G61 | 2250KVA/1800KW 2050KVA/1640KW | Year: 2004 | Leroy Somer | 400V 50Hz/1500rpm | KERYS Three Phase | Open Good Used | Details
| MTU2250KVA-50Hz-R-2004-110 GET A QUOTE NOW | MTU 16V4000G61 | 2250KVA/1800KW 2050KVA/1640KW | Year: 2004 | Leroy Somer | 400V 50Hz/1500rpm | KERYS Three Phase | Open Good Used | Details
| MTU2250KVA-50Hz-R-2004-111 GET A QUOTE NOW | MTU 16V4000G61 | 2250KVA/1800KW 2050KVA/1640KW | Year: 2004 | Leroy Somer | 400V 50Hz/1500rpm | DEIF Three Phase | Open Good Used | Details
| MTU2250KVA-50Hz-R-2004-112 GET A QUOTE NOW | MTU 16V4000G61 | 2250KVA/1800KW 2050KVA/1640KW | Year: 2004 | Leroy Somer | 400V 50Hz/1500rpm | DEIF Three Phase | Open Good Used | Details
| MTU2250KVA-50Hz-R-2004-113 GET A QUOTE NOW | MTU 16V4000G61 | 2250KVA/1800KW 2050KVA/1640KW | Year: 2004 | Leroy Somer | 400V 50Hz/1500rpm | DEIF Three Phase | Open Good Used | Details
| MTU2250KVA-50Hz-R-2004-114 GET A QUOTE NOW | MTU 16V4000G61 | 2250KVA/1800KW 2050KVA/1640KW | Year: 2004 | Leroy Somer | 400V 50Hz/1500rpm | DEIF Three Phase | Open Good Used | Details
| MTU1650KVA-50Hz-R-117 GET A QUOTE NOW | MTU 12V4000G23 | 1650KVA/1320KW 1500KVA/1200KW | / | M8B 500 SA4 | 400V 50Hz/1500rpm | DST4600A Three Phase | Open Good Used | Details
| MTU1650KVA-50Hz-R-2004-118 GET A QUOTE NOW | MTU 12V4000G21 | 1650KVA/1320KW 1500KVA/1200KW | Hours: 1000 Year: 2004 | M8B 500 SA4 | 400V 50Hz/1500rpm | DST4600A Three Phase | Open Good Used | Details
| RR5000KVA-50Hz-R-2016-155 GET A QUOTE NOW | Rolls-Royce B33:45L6A | 4813kVA/3850kW 4375kVA/3500kW | Year: 2016 | Indar | 10kV 50Hz, 750/900rpm | Rolls-Royce | Open Original Unused | Details
| MTU2200KVA-50HZ-R-2017-168 GET A QUOTE NOW | MTU 16V4000G40 | 2200KVA/1760KW 2000KVA/1600KW | Year: 2017 | Marathon | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
Used Diesel Generator Features
Decide on required engine and power; the alternator, water tank, breaker, and other parts can be customized with new or used ones.
All qualified used diesel generator sets are subjected to a comprehensive performance test, which includes 50%, 70%, 100%, and 110% load.
Check to check, verify that all control systems, alarms, and shut-down protection.
Stainless galvanized zinc plates are strong corrosion-proof.
Vibration isolators between the engine/alternator and base frame.
Available with industrial silencer and flexible exhaust hose.
Designed to comply with ISO8528/GB2820.
Water jacket preheater, oil heater, and double air cleaner, etc., are available.
Among China’s TOP Three in Industrial Generator Inventory
Expert Producer
FuDianKang Founded in 2000 Pioneering Generator Manufacturer in China
Powerful Group
More than 200 Employees Over $80 million Inventory
Four Plants in Guangzhou
Quality Assurance
ISO9001, ISO45001, and CE
Reliable Performance & Long-term Durability
24/7 Support
Real Customized Service
Professional Sales Team
Respond At Soonest Time
Customization for Used Diesel Generator Sets
Silent Canopy
Contact for Price
ABB Breakers
Contact for Price
Sealed Tank
Contact for Price
Genuine Parts
Contact for Price
FuDianKang Recent Project Showcase
Cummins Container
DISCOVER MORE
Original Cummins Containers, Cummins full range include UK made QSK60/ KTA50/ KTA38 Available.
ShangHai DongFeng
DISCOVER MORE
Shanghai Dongfeng sound-proof diesel generator set.
Soundproof Genset
DISCOVER MORE
Diesel Generator packing, shipping, and transportation.
Genset Shipping
DISCOVER MORE
FuDianKang completed more than 1,000 domestic and foreign projects and get the customer’s unanimous praise.
Want to be a Dealer? Let’s Discuss
Price List price list technical data project design help
Send Message
Thank you for your message. It has been sent.
×
There was an error trying to send your message. Please try again later.
×
We offer Over $80 million inventory engines in stock
Means we can compress the delivery time of original engines like KTA50 series, QSK60 series, KTA 38 series, etc. from six months to 20days.
Bonded Warehouse for Lowest Price Guarantee
We have BONDED WAREHOUSES , able to provide China’s lowest prices for imported engine series. Just contact FuDianKang for used diesel generator sets!
Top-level engine resources in China
Due to our experience of over 25 years in the industry, we have built extensive and profound relationships, enabling us to access all favorable resources.
Take Your Projects To The Next Level
We have extensive experience in bidding and tendering. A well-established team is available to provide a complete set of documents to assist you in completing various projects.
Leading OEM factory with attractive price.
WELCOME TO VISIT
Need a Quote
Privacy Policy | Terms & Conditions
China Plant
No.6, Niujiaoling Industrial Zone, Dagang, Nansha, Guangzhou
Warehouse
No.108, Taian road, Xinqiao, Dalong Street, Panyu, Guangzhou
say hello
Tel/WhatsApp: 86-13710087995
Email: info@fdkenergy.com
Page load link
Go to Top
