URL: https://www.ffdlpower.com/cummins-marine-series897
Accessed: 2026-11-13

Cummins Marine Series, China Cummins Marine Series Manufacturers, Suppliers, Factory - Taizhou Fengfa Power Equipment Co., Ltd.
All Categories
Home
About Us
Products
Control System
Marine Genset
Special Genset
Silent Genset
Open Genset
News
Service
Performance Case
Contact
Home
About Us
Products
Control System
Marine Genset
Special Genset
Silent Genset
Open Genset
News
Service
Performance Case
Contact
EN
EN
AR
BG
HR
CS
DA
NL
FI
FR
DE
EL
HI
IT
JA
KO
NO
PL
PT
RO
RU
ES
SV
CA
TL
ID
LT
SR
VI
TH
TR
FA
MS
BE
HY
AZ
BN
EO
LA
MY
KK
Cummins Marine Series
Home>
Cummins Marine Series
All
Control System
Marine Genset
Cummins Marine Series
Weichai Marine Genset
Special Genset
Lighting Town Generator
Movable Power Station
Container Type Genset
Silent Genset
Open Genset
Yangdong diesel generator
DOOSAN
SCANIA
MTU Diesel Genset
Volvo Series
Deutz Diesel Genset
Cummins series
Perkins diesel genset
Weichai
SDEC diesel generator set
Yuchai diesel genset
Cummins Marine Series
Inquiry
Overview
Inquiry
Related Products
Description:
Since its inception in 1919, Cummins has been dedicated to the development and production of marine diesel engines. In 1925, the company introduced the first fully enclosed marine diesel engine to the market. By the 1970s, Cummins had established a strong market presence with its V903, V504, and 555 series marine diesel engines. The 1980s saw the introduction of B and C series diesel engines by Cummins. In 1993, Marine Engine headquarters relocated to Charlestown, South Carolina, leading to continuous advancements in marine engine sales. By 1998, ships worldwide were operating with four Cummins marine diesel generators.
Cummins' marine diesel generator sets are manufactured in strict compliance with major international classification societies' standards and tailored for various ship types. These professional generator sets boast robust design, low vibration and noise levels, smooth operation efficiency as well as unique features such as inline six cylinders with four strokes and four valves per cylinder configuration for optimal performance. Additionally, they incorporate full intake systems along with forced water cooling that minimizes thermal radiation while ensuring exceptional functionality. Furthermore,Cummins' patented PT fuel system is integrated into their marine diesel generator set designs which also include an innovative overspeed protection device along with a simplified low-pressure oil pipeline setup resulting in reduced failure rates coupled with high reliability due to high-pressure injection facilitating complete combustion.
Applications:
Cummins Marine diesel generator set has the characteristics of small deformation and good rigidity. The valve mechanism adopts four valve mechanism, that is, each cylinder has 2 intake valves and 2 exhaust valves, which improves the intake efficiency. The valve is driven by the camshaft, which controls the opening and closing sequence of the valve and also controls the injection time of the PT fuel system. These characteristics make Cummins Marine diesel generator sets have efficient and stable performance, and can meet the power needs of ships in various environments .
Specifications:
| Genset model | Output power | Engine model | Bore*Stroke | CYL | Displacement | C/R | Fuel consumption | Dimension | Weight
| KW | KVA | (mm) | （L） | L/h | (mm) | (Kg)
| CCFJ30JW | 30 | 37.5 | 4BTA3.9-GM47 | 102×102 | 4 | 3.9 | 17.3:1 | 6.39 | 1650*850*1270 | 760
| CCFJ40JW | 40 | 50 | 4BTA3.9-GM47 | 102×102 | 4 | 3.9 | 17.3:1 | 10.02 | 1740*850*1270 | 800
| CCFJ50JW | 50 | 63 | 6BT5.9-GM83 | 102×120 | 6 | 5.9 | 17.3:1 | 12.47 | 1900*895*1300 | 1000
| CCFJ64JW | 64 | 80 | 6BT5.9-GM83 | 102×120 | 6 | 5.9 | 17.3:1 | 15.96 | 1900*895*1300 | 1100
| CCFJ75JW | 75 | 93.75 | 6BT5.9-GM83 | 102×120 | 6 | 5.9 | 17.3:1 | 18.71 | 1920*895*1300 | 1250
| CCFJ90JW | 90 | 112.5 | 6BTA5.9-GM100 | 102×120 | 6 | 5.9 | 17.3:1 | 22.45 | 1995*895*1300 | 1300
| CCFJ100JW | 100 | 125 | 6CT8.3–GM115 | 114×135 | 6 | 8.3 | 17.3:1 | 24.94 | 2110*860*1360 | 1650
| CCFJ120JW | 120 | 150 | 6CTA8.3-GM155 | 114×135 | 6 | 8.3 | 17.3:1 | 29.93 | 2110*860*1360 | 1700
| CCFJ150JW | 150 | 187.5 | 6LTAA8.9-GM200 | 114×145 | 6 | 8.9 | 16.6:1 | 31.8 | 2210*860*1400 | 1870
| CCFJ180JW | 180 | 225 | 6LTAA8.9-GM200 | 114×145 | 6 | 8.9 | 16.6:1 | 38.16 | 2210*860*1400 | 1890
| CCFJ200JW | 200 | 250 | NTA855-DM | 140×152 | 6 | 14 | 14.0:1 | 48.94 | 2760*995*1790 | 3100
| CCFJ200JW | 200 | 250 | N855-DM | 140X152 | 6 | 14 | 14.0:1 | 48.94 | 2760*995*1790 | 3100
| CCFJ250JW | 250 | 313 | NTA855-DM | 140×152 | 6 | 14 | 14.0:1 | 61.18 | 2760*995*1790 | 3180
| CCFJ250JW | 250 | 313 | N855-DM | 140×152 | 6 | 14 | 14.0:1 | 61.18 | 2760*995*1790 | 3180
| CCFJ280JW | 280 | 350 | NTA855-DM | 140×152 | 6 | 14 | 14.0:1 | 68.52 | 2998*995*1790 | 3250
| CCFJ280JW | 280 | 350 | N855-DM | 140×152 | 6 | 14 | 14.0:1 | 68.52 | 2998*995*1790 | 3250
| CCFJ300JW | 300 | 375 | KTA19-DM | 159×159 | 6 | 19 | 14.5:1 | 44.8 | 3170*1000*1905 | 3750
| CCFJ320JW | 320 | 400 | K19-DM | 159×159 | 6 | 19 | 13.9:1 | 49.5 | 3170*1000*1905 | 3750
| CCFJ350JW | 350 | 438 | KTA19-DM | 159×159 | 6 | 19 | 13.9:1 | 49.5 | 3170*1000*1905 | 3800
| CCFJ350JW | 350 | 438 | K19-DM | 159×159 | 6 | 19 | 13.9:1 | 49.5 | 3170*1000*1905 | 3800
| CCFJ400JW | 400 | 500 | KTA19-DM | 159×159 | 6 | 19 | 13.9:1 | 54.2 | 3170*1000*1905 | 3950
| CCFJ400JW | 400 | 500 | K19-DM | 159×159 | 6 | 19 | 13.9:1 | 54.2 | 3170*1000*1905 | 3950
| CCFJ500JW | 500 | 625 | KT38-DM | 159×159 | 12 | 38 | 15.5:1 | 78.5 | 3950*1500*2500 | 6200
| CCFJ600JW | 600 | 750 | KTA38-DM | 159×159 | 12 | 38 | 14.5:1 | 87.5 | 4050*1400*268 | 6550
| CCFJ650JW | 650 | 813 | KTA38-DM | 159×159 | 12 | 38 | 14.5:1 | 78.5 | 4050*1400*2680 | 6980
| CCFJ700JW | 700 | 875 | K38-DM | 159×159 | 12 | 38 | 13.9:1 | 103.7 | 4100*1500*2500 | 6500
| CCFJ800JW | 800 | 1000 | KTA38-DM | 159×159 | 12 | 38 | 13.9:1 | 109.4 | 4100*1500*2500 | 7000
| CCFJ800JW | 800 | 1000 | K38-DM | 159×159 | 12 | 38 | 13.9:1 | 109.4 | 4100*1500*2500 | 7000
| CCFJ1000JW | 1000 | 1250 | K50-DM | 159×159 | 12 | 38 | 15.0:1 | 141.7 | 4250*1500*2500 | 7500
Competitive Advantage:
Power range: 30kW-1000kW; 37kVA-1250kVA
50Hz/400V, 60Hz/440V and other available
Starter of electric, air or spring motor for optional
Engine Monitor, Auto start controller or remote controller
Driven by CUMMINS engine; Alternator of Marathon, Stamford, Siemens and Kangfu for optional
EIAPP NOx Tier Ⅱ cert issued by IMO
CCS, ABS, BV, RINA, RS, GL certified
GET IN TOUCH
Email Address *
Name *
Phone Number *
Company Name *
Message *
SEND
Recommended Products
Silent Genset
Silent Genset
SDEC diesel generator set
Movable Power Station
Control System
SCANIA
Taizhou Fengfa Power Equipment Co., Ltd. mainly produces and sells diesel generator sets, marinepower emergent diesel gen-sets and gas gen-sets.
Our Products
Control System
Marine Genset
Special Genset
Silent Genset
Open Genset
Quick Links
Home
About Us
Products
News
Service
Performance Case
Contact
GET IN TOUCH
No 308, Tonyang Road, Suchen Town, Taizhou City, Jiangsu Province
+86-15298518572
tzffdl@cnffdl.com
Copyright © Taizhou Fengfa Power Equipment Co., Ltd. All Rights Reserved -
Privacy Policy
-
Blog
HOME
Products
E-mail
Tel
