URL: https://www.ffdlpower.com/weichai-marine-genset546
Accessed: 2026-11-13

Weichai Marine Genset, China Weichai Marine Genset Manufacturers, Suppliers, Factory - Taizhou Fengfa Power Equipment Co., Ltd.
All Categories
Home
About Us
Products
Control System
Marine Genset
Special Genset
Silent Genset
Open Genset
News
Service
Performance Case
Contact
Home
About Us
Products
Control System
Marine Genset
Special Genset
Silent Genset
Open Genset
News
Service
Performance Case
Contact
EN
EN
AR
BG
HR
CS
DA
NL
FI
FR
DE
EL
HI
IT
JA
KO
NO
PL
PT
RO
RU
ES
SV
CA
TL
ID
LT
SR
VI
TH
TR
FA
MS
BE
HY
AZ
BN
EO
LA
MY
KK
Weichai Marine Genset
Home>
Weichai Marine Genset
All
Control System
Marine Genset
Cummins Marine Series
Weichai Marine Genset
Special Genset
Lighting Town Generator
Movable Power Station
Container Type Genset
Silent Genset
Open Genset
Yangdong diesel generator
DOOSAN
SCANIA
MTU Diesel Genset
Volvo Series
Deutz Diesel Genset
Cummins series
Perkins diesel genset
Weichai
SDEC diesel generator set
Yuchai diesel genset
Weichai Marine Genset
Inquiry
Overview
Inquiry
Related Products
Description:
The Weichai Marine Generator is a type of shipboard diesel generator that belongs to the category of self-contained power plant alternating current power supply equipment. It is a small-scale power generation equipment that uses an internal combustion engine as the power source to drive the generator. The Weichai Marine Generator is a reliable and efficient power supply system for ships. It can provide stable and continuous power for the ship's various electrical equipment, ensuring the normal operation of the ship. It is also designed to be compact and lightweight, making it easy to install and maintain on board the ship . One specific model of the Weichai Marine Generator is the Ccfj series WP4.1CD66E200 40kw marine diesel generator, which is certified by CCS. This generator has a power output of 40kw and can operate in both single-phase and three-phase alternating current modes. It is suitable for use on ships with a power demand of up to 40kw. In summary, the Weichai Marine Generator is a high-quality and reliable shipboard power supply solution. It can meet the diverse power needs of various types of ships and ensure the normal operation of the ship's electrical equipment.
Applications:
This generator is widely used on various types of ships, such as fishing boats, cargo ships, passenger ships, and military vessels .
Specifications:
| Genset model | Output power | Engine model | Bore*Stroke | CYL | Displacement | C/R | Fuel consumption | Dimension | Weight
| KW | KVA | (mm) | （L） | L/h | (mm) | (Kg)
| CCFJ24JW | 24 | 30 | D226B-3CD | 105*120 | 3 | 3.12 | 16.4:1 | 5.5 | 1580*1200*1180 | 1130
| CCFJ30JW | 30 | 37.5 | TD226B-3CD | 105*120 | 3 | 3.12 | 16.4:1 | 6.9 | 1590*1200*1180 | 1150
| CCFJ40JW | 40 | 50 | WP4CD66E200 | 105*130 | 4 | 4.5 | 18:01 | 8.2 | 1775*1200*1180 | 1250
| CCFJ50JW | 50 | 62.5 | WP4CD66E200 | 105*130 | 4 | 4.5 | 18:01 | 10.3 | 1775*1200*1180 | 1290
| CCFJ64JW | 64 | 80 | WP4CD100E200 | 105*130 | 4 | 4.5 | 18:01 | 13.1 | 1775*1250*1210 | 1330
| CCFJ75JW | 75 | 93.8 | WP4CD100E200 | 105*130 | 4 | 4.5 | 18:01 | 15.4 | 1775*1250*1210 | 1350
| CCFJ90JW | 90 | 112.5 | WP6CD132E200 | 105*130 | 6 | 6.75 | 18:01 | 18.9 | 2205*1250*1270 | 1640
| CCFJ100JW | 100 | 125 | WP6CD132E200 | 105*130 | 6 | 6.75 | 18:01 | 21 | 2205*1250*1270 | 1640
| CCFJ120JW | 120 | 150 | WP6CD152E200 | 105*130 | 6 | 6.75 | 18:01 | 25.2 | 2260*1250*1270 | 1650
| CCFJ150JW | 150 | 187.5 | WP10CD200E200 | 126*130 | 6 | 9.73 | 17:01 | 29.2 | 2600*1250*1530 | 1950
| CCFJ180JW | 180 | 225 | WP10CD238E200 | 126*130 | 6 | 9.73 | 17:01 | 35.7 | 2600*1250*1550 | 1980
| CCFJ200JW | 200 | 250 | WP10CD264E200 | 126*130 | 6 | 9.73 | 17:01 | 40.1 | 2700*1250*1620 | 2100
| CCFJ250JW | 250 | 312.5 | WP12CD317E200 | 126*155 | 6 | 11.6 | 17:01 | 52.5 | 2730*1250*1660 | 2180
| CCFJ300JW | 300 | 375 | WP13CD385E200 | 127*165 | 6 | 12.54 | 17:01 | 63 | 2840*1250*1660 | 2300
Competitive Advantage:
Power range: 24kW-1500kW; 30kVA-1875kVA
50Hz/400V, 60Hz/440V and other available
Starter of electric, air or spring motor for optional
Engine Monitor, Auto start controller or remote controller
Driven by WEICHAI engine; Alternator of Marathon, Stamford, Siemens and Kangfu for optional
EIAPP NOx Tier Ⅱ cert issued by IMO
CCS, BV, RINA, RS, RRR, GL certified
GET IN TOUCH
Email Address *
Name *
Phone Number *
Company Name *
Message *
SEND
Recommended Products
Deutz Diesel Genset
MTU Diesel Genset
Yangdong diesel generator
Silent Genset
Weichai Marine Genset
Container Type Genset
Taizhou Fengfa Power Equipment Co., Ltd. mainly produces and sells diesel generator sets, marinepower emergent diesel gen-sets and gas gen-sets.
Our Products
Control System
Marine Genset
Special Genset
Silent Genset
Open Genset
Quick Links
Home
About Us
Products
News
Service
Performance Case
Contact
GET IN TOUCH
No 308, Tonyang Road, Suchen Town, Taizhou City, Jiangsu Province
+86-15298518572
tzffdl@cnffdl.com
Copyright © Taizhou Fengfa Power Equipment Co., Ltd. All Rights Reserved -
Privacy Policy
-
Blog
HOME
Products
E-mail
Tel
