URL: https://www.enginedieselgenerator.com/sale-40975100-low-noise-cummins-open-type-diesel-generator-set-120kw-water-cooled-reliable.html
Accessed: 2026-10-29

Low Noise Cummins Open Type Diesel Generator Set 120KW Water Cooled Reliable
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Weifang Fengmao Power Equipment Co., Ltd.
Email:
fm_dieselgenerator@163.com
TEL: 86-18363646120
Home
Products
Diesel Engine Generator
Shanghai Diesel Generators
Weichai Diesel Generator
Cummins Diesel Generators
Yuchai Diesel Generator
Doosan Diesel Generators
Volvo Diesel Generators
Open Type Diesel Generator
Silent Diesel Generator
Industrial Diesel Generator
Commercial Diesel Generator
Water Pump Unit
About Us
Company Profile
Factory Tour
Quality Control
Contact Us
Request
A Quote

english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski

Home
>
Products
>
Open Type Diesel Generator
>
Low Noise Cummins Open Type Diesel Generator Set 120KW Water Cooled Reliable
|
Low Noise Cummins Open Type Diesel Generator Set 120KW Water Cooled Reliable
| Place of Origin | CHINA
| Brand Name | Cummins Diesel Generators
| Certification | ISO9001
| Model Number | FM100KW
| Document | Product Brochure PDF
Contact
Us
Get Best Price
Product Details
Cooling System:
Air/Water Cooled
Frequency:
50/60 Hz
Noise Level:
Low
Voltage:
120/240/480V
Emission Standard:
EPA Certified
Alternator:
Brushless
Warranty:
1-2 Years
Maintenance:
Easy
Highlight:
120KW Open Type Diesel Generator
, 120KW Water Cooled Diesel Generator
, Low Noise Cummins Diesel Generator Set
Payment & Shipping Terms
Minimum Order Quantity
1
Price
Negotiable
Packaging Details
Plywood packing
Delivery Time
3-5 weeks
Payment Terms
T/T
Supply Ability
1000
Product Description
120KW Low Noise Cummins Diesel Generators Easy Maintenance Air/Water Cooled Reliable
Product Description:
Cummins Diesel Generators are top-of-the-line Electric Diesel Generators with air/water cooled systems and low noise levels. With power outputs ranging from 5 KW to 3000 KW, Cummins Diesel Generators are perfect for any application. The digital controller ensures an easy and precise operation, and a 1-2 year warranty provides peace of mind. Cummins Diesel Generators are also simple to maintain with a variety of Cummins Diesel Generator parts available.
Features:
Product Name: Cummins Diesel Generators
Maintenance: Easy
Cooling System: Air/Water Cooled
Controller: Digital
Warranty: 1-2 Years
Fuel Consumption: Low
Technical Parameters:
| Parameter | Value
| Controller | Digital
| Cooling System | Air/Water Cooled
| Fuel Type | Diesel
| Emission Standard | EPA Certified
| Warranty | 1-2 Years
| Speed | 1500/1800 Rpm
| Frequency | 50/60 Hz
| Alternator | Brushless
| Power Output | 5-3000 KW
| Voltage | 120/240/480V
Applications:
Cummins Diesel Generators, designed with Brand Name Cummins, Model Number FM100KW, Place of Origin China, and Certification ISO9001, are the perfect solution for those who need reliable and durable power. With a Minimum Order Quantity of 1, and Prices ranging from US$ 7500-8500 / Set(FOB Price), these Diesel Generators come with Plywood packing, and a Delivery Time of 3-5 weeks. Payment Terms are flexible, with T/T accepted, and a Supply Ability of 1000. The Voltage is 120/240/480V, with a Warranty of 1-2 Years, Digital Controller, Brushless Alternator, and Low Noise Level. These Diesel Generator Parts are perfect for Diesel AC Generator, Diesel Generator Parts, and Diesel Generator Set, making Cummins Diesel Generator the perfect choice for your power needs.
Customization:
CUMMINS Diesel Generator Set
Brand Name: Cummins Diesel Generators
Model Number: FM100KW
Place of Origin: CHINA
Certification: ISO9001
Minimum Order Quantity: 1
Price: US$ 7500-8500 / Set(FOB Price)
Packaging Details: Plywood packing
Delivery Time: 3-5 weeks
Payment Terms: T/T
Supply Ability: 1000
Controller: Digital
Power Output: 5-3000 KW
Cooling System: Air/Water Cooled
Speed: 1500/1800 Rpm
Durability: High
CUMMINS Diesel Generator Set is a General Diesel Generator certified by ISO 9001. It has an excellent Power Output of 5-3000 KW with Air/Water Cooled Cooling System and 1500/1800 Rpm Speed. The product is highly durable and is delivered in 3-5 weeks with T/T Payment and Plywood Packing.
Support and Services:
Cummins Diesel Generators Technical Support and Services
Cummins offers a full range of technical support and services for Cummins diesel generators.
Our technical experts can assist you with everything from operational guidance and troubleshooting to repair and maintenance. Our team of highly trained technicians can help you maximize the performance of your Cummins diesel generator.
We offer a wide range of services, including:
On-site service and support
Remote diagnostic and troubleshooting
Parts ordering and delivery
Repair and maintenance services
Training and instruction
We are committed to providing you with the highest level of service and support for your Cummins diesel generator.
If you have any questions or need assistance, please don't hesitate to contact us. We look forward to hearing from you.
```
Packing and Shipping:
Cummins Diesel Generators are shipped in secure containers to ensure that they are protected from the elements during transport. All Cummins Diesel Generators are shipped with necessary accessories and an instruction manual. All Cummins Diesel Generators are packed according to the standards set by the manufacturer and comply with all applicable international shipping regulations.
The packaging for Cummins Diesel Generators includes an outer container that is sealed to keep out moisture and other elements that could damage the generator. Inside the container, the Cummins Diesel Generator is protected with bubble wrap and foam padding to prevent jarring and shock during transport.
Cummins Diesel Generators are shipped via a variety of methods. These include air freight, ocean freight, and ground freight. All shipping methods are chosen based on the size and weight of the generator, as well as the location of the destination. All shipments are tracked and insured to protect against any potential damages or losses.
FAQ:
Q: What is the brand name of Cummins Diesel Generators?
A: The brand name is Cummins Diesel Generators.
Q: What is the model number of the product?
A: The model number is FM100KW.
Q: What is the place of origin?
A: The place of origin is China.
Q: Does the product have a certification?
A: Yes, the product has an ISO9001 certification.
Q: What is the minimum order quantity?
A: The minimum order quantity is 1.
| Model | Diesel Generator | Diesel Engine | Alternator | Size (mm) | Weight(KG)
| Prime Power (KW/KVA) | Max Power (KW/KVA) | Model | Power (KW) | Model | Power (KW/KVA)
| 16GF | 16/20 | 18/22 | 4B3.9-G1 | 24 | PI144D | 16/20 | 1800 ×760×1430 | 780
| 20GF | 20/25 | 22/28 | 4B3.9-G1 | 24 | PI144E | 20/25 | 1800 ×760×1430 | 800
| 22GF | 22/28 | 24/30 | 4B3.9-G1 | 24 | PI144F | 22/28 | 1800 ×760×1430 | 830
| 24GF | 24/30 | 26/33 | 4BT3.9-G1 | 36 | PI144G | 24/30 | 1800 ×760×1430 | 846
| 28GF | 28/35 | 31/39 | 4BT3.9-G1 | 36 | PI144H | 28/35 | 1800 ×760×1430 | 880
| 32GF | 32/40 | 35/44 | 4BT3.9-G1 | 36 | PI144J | 32/40 | 1800 ×760×1430 | 896
| 34GF | 34/43 | 37/47 | 4BT3.9-G1 | 36 | PI144K | 34/43 | 1800 ×760×1430 | 906
| 40GF | 40/50 | 44/55 | 4BTA3.9-G2 | 50 | U I224D | 40/50 | 1900 ×760×1430 | 1030
| 48GF | 48/60 | 53/66 | 4BTA3.9-G2 | 50 | U I224E | 48/60 | 1900 ×760×1430 | 1050
| 58GF | 58/73 | 64/80 | 6BT5.9-G1 | 92 | U I224F | 58/73 | 2150 ×830×1496 | 1215
| 68GF | 68/85 | 74/94 | 6BT5.9-G1 | 92 | U I224G | 68/85 | 2150 ×830×1496 | 1255
| 80GF | 80/100 | 88/110 | 6BT5.9-G1 | 92 | U I274 | 80/100 | 2150 ×830×1496 | 1300
| 96GF | 96/120 | 106/132 | 6BTA5.9-G2 | 110 | U I274D | 96/120 | 2150 ×830×1496 | 1335
| 112GF | 112/140 | 123/154 | 6BTAA5.9-G2 | 120 | U I274E | 112/140 | 2150 ×830×1496 | 1425
| 128GF | 128/160 | 141/176 | 6 TA8.3-G2 | 163 | U I274F | 128/160 | 2450 ×850×1516 | 1695
| 144GF | 144/180 | 158/198 | 6 TA8.3-G2 | 163 | U I274G | 144/180 | 2450 ×850×1516 | 1815
| 160GF | 160/200 | 176/220 | 6 TAA8.3-G2 | 183 | U I274H | 160/200 | 2540 ×945×1550 | 1874
| 184GF | 184/230 | 202/253 | 6LTAA8.9-G2 | 220 | U I274J | 184/230 | 2540 ×945×1550 | 2020
| 200GF | 200/250 | 220/275 | 6LTAA8.9-G2 | 220 | J I274K | 200/250 | 2540 ×945×1550 | 2080
| 240GF | 240/300 | 264/330 | NTA855-G1A | 261 | H I444D | 240/300 | 3150 ×1120×1630 | 2970
| 260GF | 260/325 | 286/358 | NTA855-G1B | 283 | H E444ES | 260/325 | 3100 ×1100×1635 | 3198
| 280GF | 280/350 | 308/385 | NTA855-G2A | 313 | H I444E | 280/350 | 3100 ×1100×1635 | 3198
| 304GF | 304/380 | 334/418 | NTAA855-G7 | 343 | H I444FS | 304/380 | 3250 ×1190×1700 | 3200
| 320GF | 320/400 | 352/440 | NTAA855-G7A | 370 | H I444F | 320/400 | 3300 ×1150×1700 | 3260
| 400GF | 400/500 | 440/550 | KTA19-G4 | 457 | H I544 | 400/500 | 3500 ×1375×1980 | 3950
| 450GF | 450/563 | 495/619 | KTAA19-G5 | 470 | H I544D | 450/563 | 3700 ×1750×2030 | 4200
| 500GF | 500/625 | 550/688 | KTAA19-G6A | 554 | H I544FS | 500/625 | 3700 ×1750×2030 | 4200
| 600GF | 600/750 | 660/825 | KTA38-G2 | 664 | LVI634B | 600/750 | 4490 ×1630×2430 | 7800
| 640GF | 640/800 | 704/880 | KTA38-G2 | 664 | H I634G | 640/800 | 4490 ×1630×2430 | 8500
| 720GF | 720/900 | 792/990 | KTA38-G2A | 813 | H I634H | 752/940 | 4490 ×1630×2430 | 8560
| 800GF | 800/1000 | 880/1100 | KTA38-G5 | 880 | H I634J | 824/1030 | 4510 ×1850×2500 | 9120
| 900GF | 900/1125 | 990/1238 | KTA38-G9 | 990 | H I634K | 900/1125 | 4850 ×1850×2500 | 9400
| 1000GF | 1000/1250 | 1100/1375 | KTA50-G3 | 1115 | PI734A | 1008/1260 | 4950 ×2080×2560 | 10120
| 1200GF | 1200/1500 | 1320/1650 | KTA50-G8 | 1299 | PI734 | 1240/1550 | 5400 ×2195×2560 | 10600
Tags:
open frame diesel generator ,
open type genset ,
open generator set
Recommended Products
Video
Reliable Shanghai Engine Open Type Diesel Generator 380V/400V/415V/440V/480V
Get Best Price
Video
20kw-1000kW Open Type Diesel Generator 50Hz/60Hz With Smartgen Controller
Get Best Price
Video
Air Starting 100KW Open Type Diesel Generator With ComAp Control System
Get Best Price
Video
Shanghai Powered Open Frame Diesel Generator 10KVA 220V Low Fuel Consumption
Get Best Price
Video
100kw 125kVA Open Diesel Generator Set Cummins Engine Generator
Get Best Price
Video
EPA Certified Cummins engine Open Type Diesel Generator 50/60Hz Easy Maintenance
Get Best Price
safety Cummins 400 Kw Diesel Generator open type genset 1500/1800Rpm
Get Best Price
Video
Engine 6ltaa8.9-G2 Cummins 200kw Diesel Generator Sound Insulation
Get Best Price
Video
75kva Cummins Stamford Diesel Generator Super Silent Diesel Generator 60kw
Get Best Price
Video
ISO9001 Open Type Diesel Generator Set 8kva 50kva 100kva 250kva 400kva 500kva
Get Best Price
Video
Smartgen Control Diesel Engine Electric Generator cummins bakckup generator 100KW
Get Best Price
Contact Us at Any Time

86-18363646120

fm_dieselgenerator@163.com

Weifang Weicheng Economic Development Zone, Weifang, Shandong, China
18363646120
fm_dieselgenerator@163.com
Send your inquiry directly to us
Submit Now
Weifang Weicheng Economic Development Zone, Weifang, Shandong, China
PRODUCTS
Diesel Engine Generator
Shanghai Diesel Generators
Weichai Diesel Generator
Cummins Diesel Generators
Yuchai Diesel Generator
ABOUT US
Company Profile
Factory Tour
Quality Control
SiteMap
Contact Us
EVENTS
Cases
News
Request A Quote
TEL: 86-18363646120
Fax: 86-5362226363

18363646120

fm_dieselgenerator@163.com
Privacy Policy |
China Good Quality Diesel Engine Generator Supplier. Copyright © 2023-2026 enginedieselgenerator.com . All Rights Reserved.
