URL: https://www.enginedieselgenerator.com/polish/sale-41016982-20kw-1000kw-open-type-diesel-generator-50hz-60hz-with-smartgen-controller.html
Accessed: 2026-11-13

20kw-1000kW otwarty typ generatora oleju napędowego 50Hz/60Hz z sterownikiem Smartgen
Zostaw wiadomość
Oddzwonimy wkrótce!
Twoja wiadomość musi mieć od 20 do 3000 znaków!
Proszę sprawdzić email!
Zatwierdź
Więcej informacji ułatwia lepszą komunikację.
Pan.
Pan.
Pani.
dobrze
Przesłano pomyślnie!
Oddzwonimy wkrótce!
dobrze
Zostaw wiadomość
Oddzwonimy wkrótce!
Twoja wiadomość musi mieć od 20 do 3000 znaków!
Proszę sprawdzić email!
Zatwierdź
Proszę podać prawidłowy adres e-mail i szczegółowe wymagania (20-3000 znaków).
dobrze
Weifang Fengmao Power Equipment Co., Ltd.
Wiadomość e-mail
fm_dieselgenerator@163.com
TEL: 86-18363646120
Dom
Produkty
Generator silnika Diesla
Generatory wysokoprężne w Szanghaju
Generator Diesla Weichai
Generatory Diesla Cumminsa
Generator diesla YUCHAI
Generatory Diesla Doosan
Volvo Diesel Generators
generator diesla typu otwartego
cichy generator diesla
Przemysłowy generator wysokoprężny
Komercyjny generator wysokoprężny
Jednostka pompy wodnej
O nas
profil firmy
Wycieczka po fabryce
Kontrola jakości
Skontaktuj się z nami
Wniosek Cytat

english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski

Do domu
>
produkty
>
generator diesla typu otwartego
>
20kw-1000kW otwarty typ generatora oleju napędowego 50Hz/60Hz z sterownikiem Smartgen
|
20kw-1000kW otwarty typ generatora oleju napędowego 50Hz/60Hz z sterownikiem Smartgen
| Miejsce pochodzenia | Chiny
| Nazwa handlowa | Shanghai Diesel Generators
| Orzecznictwo | ISO9001
| Numer modelu | 100kw
| Dokument | Broszura produktu w wersji PDF
Skontaktuj się z nami
Uzyskaj najlepszą cenę
Szczegóły Produktu
Poziom hałasu:
≤75dB(A)
napięcie:
380 V/400 V/415 V/440 V/480 V
Typ paliwa:
Diesel
Częstotliwość:
50 Hz/60 Hz
Żywotność usługi:
≥20 000 godzin
System sterowania:
Smartgen/Deepsea/ComAp
Metoda uruchamiania:
Elektryczne/powietrzne
Metoda chłodzenia:
Chłodzony wodą
Podkreślić:
1000 kW otwarty typ generatora wysokoprężnego
, Smartgen Controller Otwarty typ generatora oleju napędowego
, Smartgen Controller 1000 kw generator wysokoprężny
Warunki płatności i wysyłki
Minimalne zamówienie
1
Cena
Zbywalny
Szczegóły pakowania
pakiet ze sklejki
Czas dostawy
3-5 dni
Zasady płatności
T/T
Możliwość Supply
1000
Opis produktu
20-1000kW mocy przyczepa mobilna Genset z poziomem hałasu ≤ 75dB A
Opis produktu:
Shanghai Diesel Generators jest niezawodnym i cichym dostawcą generatorów elektrycznych, który oferuje szeroką gamę generatorów montażowych na przyczepach,pojemnikowe zestawy generatorów i inne generatory wysokoprężne o mocy wyjściowej 20-1000 kWZestaw ten jest napędzany silnikiem Cummins o wysokiej wydajności, z opcjami napięcia 380V/400V/415V/440V/480V i dwoma metodami uruchamiania elektrycznego lub powietrznego.
Nasze generatory wysokoprężne są zaprojektowane dla maksymalnej wydajności i niezawodności, z najnowocześniejszą technologią w celu zmniejszenia poziomu hałasu i emisji,oraz szeroki wachlarz dostępnych akcesoriów i systemów sterowaniaZ Shanghai Diesel Generators, możesz być pewien, że otrzymujesz najlepszą jakość w cichych generatorach elektrycznych, generatorach montażowych na przyczepie i zbiornikach generatorów.
Charakterystyka:
Nazwa produktu: Shanghai Diesel Generators
Metoda uruchomienia: elektryczna/powietrzna
Marka silnika: Cummins
Wypływ mocy: 20-1000 kW
Metoda chłodzenia: chłodzenie wodne
Napęd: 380V/400V/415V/440V/480V
Specjalne cechy: Mobilny generator oleju napędowego, mobilny przyczepa Genset, cichy generator elektryczny
Parametry techniczne:
| Parametry | Generatory wysokoprężne w Szanghaju
| Zużycie paliwa | ≤ 210 g/kWh
| Wydajność mocy | 20-1000 kW
| Marka silnika | Cummins
| napięcie | 380V/400V/415V/440V/480V
| Poziom hałasu | ≤ 75 dB (A)
| Częstotliwość | 50 Hz/60 Hz
| Metoda uruchomienia | Elektryczne/powietrzne
| Rodzaj paliwa | Diesel
| Gwarancja | 1 rok
| Metoda chłodzenia | Ocieplone wodą
| Szczegółowa cecha | Generator na przyczepie, generator elektryczny cichy, generator na przyczepie, generator cichy
Zastosowanie:
Shanghai Diesel Generators jest idealnym mobilnym generatorem przyczep z zestawem generatorów dla Twoich potrzeb energetycznych.Ten generator ma moc 100 kW i jest napędzany silnikiem Cummins.. Silnik ma metodę uruchamiania elektrycznego/powietrznego i poziom hałasu ≤75dB ((A).Przychodzi z opakowaniem z sklejki i czas dostawy 3-5 dniMinimalna ilość zamówienia wynosi 1 i zakres cenowy wynosi 9850-20150.
Dostosowanie:
Shanghai Diesel Generators oferuje niestandardowe usługi, aby zaspokoić potrzeby energii mobilnej.i przenośne elektrownie są zaprojektowane z nazwą marki: Shanghai Diesel Generators, Numer modelu: 100KW, Miejsce pochodzenia: CHINA, Certyfikacja: ISO9001, Minimalna ilość zamówienia: 1, Cena: US$ 9850-20150, Szczegóły pakowania: Pakiet sklejkowy, Czas dostawy:3-5 dni, Warunki płatności: T/T, możliwość dostaw: 1000, metoda uruchomienia: elektryczna/powietrze, częstotliwość: 50Hz/60Hz, marka silnika: Cummins, i system sterowania: Smartgen/Deepsea/ComAp,z zakresem mocy wyjściowej od 20 do 1000 kW.
Wsparcie i usługi:
Wsparcie techniczne i obsługa generatorów wysokoprężnych w Szanghaju
Zapewniamy kompleksowe wsparcie techniczne i usługi dla wszystkich szanghajskich generatorów wysokoprężnych.Nasz zespół doświadczonych techników jest do dyspozycji, aby zdiagnozować i naprawić wszelkie problemy z generatorem..
Oferujemy różnorodne usługi, w tym:
Instalacja i konfiguracja generatora
Regularna konserwacja i dostosowanie
Naprawa i wymiana wadliwych części
Pomoc w rozwiązywaniu problemów i diagnostyce
Naszym celem jest utrzymanie płynnego i efektywnego działania generatora.
Opakowanie i wysyłka:
Opakowanie i wysyłka generatorów wysokoprężnych w Szanghaju
Wszystkie produkty są pakowane zgodnie z międzynarodowymi normami i przepisami.
Wysyłamy nasze produkty drogą powietrzną, morską i lądową. Gwarantujemy bezpieczną i terminową dostawę. Oferujemy również specjalne usługi, takie jak dostawa od drzwi do drzwi za dodatkową opłatą.
Mamy profesjonalny zespół ekspertów logistycznych, którzy mogą pomóc klientom w zorganizowaniu najbardziej opłacalnego rozwiązania w zakresie wysyłki dla ich potrzeb.Zapewniamy również numery śledzenia i szczegółowe informacje o wysyłce, aby monitorować postęp przesyłki..
Częste pytania:
P1: Jaka jest nazwa marki Shanghai Diesel Generators?
Odpowiedź: Nazwa handlowa Shanghai Diesel Generator to Shanghai Diesel Generators.
P2: Jaki jest numer modelu?
Odpowiedź: Numer modelu to 100 kW.
P3: Skąd ten produkt pochodzi?
A3: Ten produkt pochodzi z Chin.
P4: Co to jest certyfikacja?
A4: Certyfikacja to ISO9001.
P5: Ile jest minimalnej ilości zamówienia?
Odpowiedź: Minimalna ilość zamówienia wynosi 1.
Opis produktu
Główny parametr techniczny zestawu generatorów
| marka | Zielona energia
| producent | wykonane w Chinach
| Rodzaj jednostki | FM75GF
| moc jednostki montażowej | 75 kW/84kva
| współczynnik mocy | 0.8
| tryb uruchamiania | elektryczne uruchomienie
| napięcie wyjściowe | 400/230V
| prąd wyjściowy | 135A
| sposób podłączenia | o pojemności nieprzekraczającej 10 W
| częstotliwość nominalna | 50 Hz
Wprowadzenie do silnika wysokoprężnego
Ta seria zestawów generatorów jest wytwarzana przez Shanghai diesel engine co., LTD., która produkuje silniki wysokoprężne z serii H, serii D, serii E, serii G i serii W.i wyposażony w słynny generator markiJednostka ma cechy precyzji regulacji wysokiego ciśnienia, dobrej wydajności dynamicznej, niskiego zniekształcenia fali napięcia, wysokiej wydajności, niezawodnej pracy,długą żywotność i dobre efekty ekonomiczne. Urządzenie jest wyposażone w pełny zestaw systemu uruchamiania baterii bez konserwacji. Użytkownik może uruchomić urządzenie wstrzykiwaniem oleju i płynu antyzmrozowego i włączyć przełącznik,w celu zwiększenia mocy wyjściowej i poprawy wygody użytkowania.
Parametry generatora
Nieliniowa forma fali napięcia obciążenia jest mniej zniekształcona
Silna wytrzymałość na zwarcie
Owijanie statora jest impregnowane ciśnieniem próżniowym i pokryte wilgotnoodporną epoksydową farbą izolacyjną
Rotor i pobudzacz są oczyszczane z wysokotemperaturowej izolacyjnej farby z żywicy, która jest bardziej odpowiednia do stosowania w złym środowisku
Stopień H izolacja
Rotor silikonowy stalowa płyta jest mechanicznie zaciśnięte
| model | moc KW KVA | energia elektryczna A | Model silnika wysokoprężnego | Numer z butle | Średnica cylindru mm | smarowanie olej pojemność L | olej noszenie g/kw.g | Wielkość jednostki L×W×H | Masę jednostkową kg
| FM50GF | 50 | 62.5 | 90 | SC4H95D2 | 4 | 135*140 | 25 | 232 | 2200*800*1380 | 1500
| FM75GF | 75 | 93.75 | 135 | SC4H15D2 | 4 | 135*150 | 25 | 225 | 2300*900*1300 | 1600
| FM100GF | 100 | 125 | 180 | SC4H160D2 | 4 | 105*124 | 13 | 193 | 2500*900*1500 | 2000
| FM120GF | 120 | 150 | 216 | SC4H180D2 | 4 | 135*150 | 28 | 226 | 2600*900*1550 | 2250
| FM150GF | 150 | 187.5 | 270 | SC7H230D2 | 6 | 105*124 | 17.5 | 199 | 2600*900*1550 | 2300
| FM170GF | 170 | 212.5 | 306 | SC7H250D2 | 6 | 114*135 | 19 | 198 | 2600*900*1600 | 2400
| FM180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2400
| FM200GF | 200 | 250 | 360 | SC9D310D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2600
| FM220GF | 220 | 275 | 396 | SC9D340D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2650
| FM250GF | 250 | 312.5 | 450 | SC13G355D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800
| FM250GF | 250 | 312.5 | 450 | SC13G420D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800
| FM300GF | 300 | 375 | 540 | SC12E460D2 | 6 | 128*153 | 37 | 192 | 3000*1280*1700 | 3450
| FM320GF | 320 | 400 | 576 | SC15G500D2 | 6 | 135*165 | 33 | 200 | 3200*1350*1850 | 3500
| FM350GF | 350 | 437.5 | 630 | SC15G500D2 | 6 | 135*165 | 33 | 202 | 3200*1350*1900 | 3500
| FM400GF | 400 | 500 | 720 | SC25G610D2 | 12 | 135*150 | 65 | 202 | 3400 * 1500 * 1950 | 4200
| FM450GF | 450 | 562.5 | 810 | SD25G690D2 | 12 | 135*155 | 65 | 202 | 3500 * 1500 * 1950 | 4500
| FM500GF | 500 | 625 | 900 | SC27G755D2 | 12 | 135*155 | 65 | 202 | 3500*1500*2000 | 4800
| FM550GF | 550 | 687.5 | 990 | SC27G830D2 | 12 | 135*155 | 65 | 202 | 3600*1600*2000 | 5000
| FM600GF | 600 | 750 | 1080 | SC27G900D2 | 12 | 135*155 | 65 | 202 | 3650*1600*2000 | 5050
| FM660GF | 660 | 825 | 1188 | SC33W990D2 | 6 | 180*215 | 75 | 205 | 4400*1700*2150 | 5200
| FM800GF | 800 | 1000 | 1440 | SC33W1150D2 | 6 | 180*215 | 75 | 205 | 4800*1800*2250 | 6500
Powyższe parametry techniczne mają prędkość 1500 obrotów na minutę, częstotliwość 50 Hz, napięcie znamionowe 400/230v, współczynnik mocy 0.8, i trójfazowe połączenie czterodrukowe.
Zgodnie z zapotrzebowaniem klientów, generator może wybrać znane marki, takie jak Shanghai Stanford, Shanghai marathon, wuxi Stanford itp.
3Zestawy generatorów.60HZ mogą być dostosowywane do specjalnych potrzeb klientów.
| Standardowe wyposażenie:
| silnik wysokoprężny
| alternator
| chłodny wodą grzejnik
| przemysłowy tłumik i elastyczny węzeł wydechowy
| Baterie oczyszczalne o zawartości nieprzekraczającej 1 kWh
| wyłącznik wyjściowy
| cyfrowy panel sterowania
| ramy stalowe
Tagi:
Generator Diesla z otwartą ramą ,
agregat prądotwórczy typu otwartego ,
otwarty agregat prądotwórczy
rekomendowane produkty
Wideo
Niezawodny silnik szanghajski z otwartym typem generatora oleju napędowego 380V/400V/415V/440V/480V
Uzyskaj najlepszą cenę
Wideo
Powietrzne uruchomienie 100 kW otwarty typ generatora oleju napędowego z systemem sterowania ComAp
Uzyskaj najlepszą cenę
Wideo
Shanghai Powered Open Frame Diesel Generator 10KVA 220V Niskie zużycie paliwa
Uzyskaj najlepszą cenę
Wideo
100kw 125kVA otwarty zestaw generatorów Diesla Cummins Generator silników
Uzyskaj najlepszą cenę
Wideo
Certyfikowany przez EPA silnik Cummins otwarty typ generator wysokoprężny 50/60Hz Łatwa konserwacja
Uzyskaj najlepszą cenę
bezpieczeństwo Cummins 400 Kw Diesel Generator otwarty typ generator 1500/1800Rpm
Uzyskaj najlepszą cenę
Wideo
Niski poziom hałasu Cummins otwarty typ Diesel Generator Set 120KW ochłodzony wodą Niezawodny
Uzyskaj najlepszą cenę
Wideo
Silnik 6ltaa8.9-G2 Cummins 200kw Diesel Generator Dźwiękoodporność
Uzyskaj najlepszą cenę
Wideo
75kva Cummins Stamford Diesel Generator Super Silent Diesel Generator 60kw
Uzyskaj najlepszą cenę
Wideo
ISO9001 Zestaw otwartego rodzaju generatora oleju napędowego 8kva 50kva 100kva 250kva 400kva 500kva
Uzyskaj najlepszą cenę
Wideo
Smartgen Control Silnik wysokoprężny Generator elektryczny
Uzyskaj najlepszą cenę
Skontaktuj się z nami w dowolnym momencie

86-18363646120

fm_dieselgenerator@163.com

Weifang Weicheng Economic Development Zone, Weifang, Shandong, Chiny
18363646120
fm_dieselgenerator@163.com
Wyślij zapytanie bezpośrednio do nas
Wyślij teraz
Weifang Weicheng Economic Development Zone, Weifang, Shandong, Chiny
produkty
Generator silnika Diesla
Generatory wysokoprężne w Szanghaju
Generator Diesla Weichai
Generatory Diesla Cumminsa
Generator diesla YUCHAI
O nas
profil firmy
Wycieczka po fabryce
Kontrola jakości
Sitemap
Skontaktuj się z nami
Wydarzenia
Sprawy
Aktualności
Wniosek Cytat
TEL: 86-18363646120
Faks: 86-5362226363

18363646120

fm_dieselgenerator@163.com
Polityka prywatności |
Chiny Dobra jakość Generator silnika Diesla Dostawca. Prawa autorskie © 2023-2026 enginedieselgenerator.com . Wszelkie prawa zastrzeżone.
