URL: https://www.fgwilson.com/en_GB/products/new/fg-wilson/diesel-generators/small-range-220-kva/1000029049.html
Accessed: 2026-11-10

P165-6 | 150 kVA to 165 kVA Diesel Generator | Perkins Engine | FG Wilson
Skip to main content
Search
search
place
Find Dealer
×
×
Directions Dealer Details
Find Another Dealer
person
close
OK
Search
search
Diesel Generators
Small Range <220 kVA
Medium Range 225 – 938 kVA
Large Range >800 kVA
India Range
Rental Range
All Small Range <220 kVA
P7.5-1S
P7.5-4S
P9.5-1
P9.5-4
P11-6S
P12-1S
P13.5-6
P14-6S
P16-1
P16.5-1S
P16.5-6S
P18-6
P22-1
P22-6
P26-3S
P26-6S
P26-3SU
P33-3
P33-3U
P33-6
P40-3S
P40-4S
P50-3
P50-4
P50-5S
P55-3
P55-4
P55-6S
P65-5
P65-6
P88-3
P88-6
P90-3S
P90-6S
P110-3
P110-6
P150-5
P165-5
P165-6
P175-2
P200-3
P200-6
P220-3
Power Centre
Generator Control Panels
Looking for Genuine Parts?
All Medium Range 225 – 938 kVA
P249-5
P250-5
P275-2
P275-5
P300-4
P300-5
P313-5
P330-5
P344-5
P375-4
P375-5
P400-3
P438-3
P450-2
P450-3
P500-3
P501-3
P550-2
P550-3
P563-3
P605-3
P625-3
P660-3
P688-3
P715-3
P750-3
P780-1
P813-1
P850-1
P895-1
P938-1
Power Centre
Generator Control Panels
Looking for Genuine Parts?
All Large Range >800 kVA
P2500-1P
P2000-3M / P2000-3
P2250-3M / P2250-3
P900-1M / P900-1
P1000-1M / P1000-1
P1100-1M / P1100-1
P1250-1M / P1250-1
P1375-1M / P1375-1
P1500-1M / P1500-1
P1650-1M / P1650-1
P1875-1M / P1875-1
P2500-3M / P2500-3
P2500-1D
PE2500-2 (High Voltage)
Power Centre
Generator Control Panels
Looking for Genuine Parts?
All India Range
FB100-4A
FB180-4A
FB60-4A
FB82.5-4A
FB125-4A
FB250-4A
FB40-4A
FB160-4A
India Large Range
All Rental Range
PRO20-4
PRO30-1
PRO30-2
PRO60-2
PRO100-1
PRO100-2
PRO115-4
PRO150-1
PRO150-2
PRO200-4
PRO275-2
PRO300-1
PRO310-4
PRO500-1
PRO500-2
PRO550-4
PRO60-4
PRO Rental Generators
Generator Control Panels
Looking for Genuine Parts?
Diesel Generators
Small Range <220 kVA
All Small Range <220 kVA
P7.5-1S
P7.5-4S
P9.5-1
P9.5-4
P11-6S
P12-1S
P13.5-6
P14-6S
P16-1
P16.5-1S
P16.5-6S
P18-6
P22-1
P22-6
P26-3S
P26-6S
P26-3SU
P33-3
P33-3U
P33-6
P40-3S
P40-4S
P50-3
P50-4
P50-5S
P55-3
P55-4
P55-6S
P65-5
P65-6
P88-3
P88-6
P90-3S
P90-6S
P110-3
P110-6
P150-5
P165-5
P165-6
P175-2
P200-3
P200-6
P220-3
Power Centre
Generator Control Panels
Looking for Genuine Parts?
Medium Range 225 – 938 kVA
All Medium Range 225 – 938 kVA
P249-5
P250-5
P275-2
P275-5
P300-4
P300-5
P313-5
P330-5
P344-5
P375-4
P375-5
P400-3
P438-3
P450-2
P450-3
P500-3
P501-3
P550-2
P550-3
P563-3
P605-3
P625-3
P660-3
P688-3
P715-3
P750-3
P780-1
P813-1
P850-1
P895-1
P938-1
Power Centre
Generator Control Panels
Looking for Genuine Parts?
Large Range >800 kVA
All Large Range >800 kVA
P2500-1P
P2000-3M / P2000-3
P2250-3M / P2250-3
P900-1M / P900-1
P1000-1M / P1000-1
P1100-1M / P1100-1
P1250-1M / P1250-1
P1375-1M / P1375-1
P1500-1M / P1500-1
P1650-1M / P1650-1
P1875-1M / P1875-1
P2500-3M / P2500-3
P2500-1D
PE2500-2 (High Voltage)
Power Centre
Generator Control Panels
Looking for Genuine Parts?
India Range
All India Range
FB100-4A
FB180-4A
FB60-4A
FB82.5-4A
FB125-4A
FB250-4A
FB40-4A
FB160-4A
India Large Range
Rental Range
All Rental Range
PRO20-4
PRO30-1
PRO30-2
PRO60-2
PRO100-1
PRO100-2
PRO115-4
PRO150-1
PRO150-2
PRO200-4
PRO275-2
PRO300-1
PRO310-4
PRO500-1
PRO500-2
PRO550-4
PRO60-4
PRO Rental Generators
Generator Control Panels
Looking for Genuine Parts?
Industries
All Industries
Agriculture
Commercial
Data Centres
Health Care
Manufacturing
Rental
Telecoms
Utility
About Us
Case Studies
Power Centre
Industries
All Industries
Agriculture
Commercial
Data Centres
Health Care
Manufacturing
Rental
Telecoms
Utility
About Us
Case Studies
Power Centre
Aftermarket & Support
All Aftermarket & Support
Operator Manuals
Register Your Genset
Looking for Genuine Parts?
Filtration
Genuine Parts
Maintenance
Overhaul
Parts Warranty
FG Wilson Protect
GenSelect
Repower Engines
Aftermarket & Support
All Aftermarket & Support
Operator Manuals
Register Your Genset
Looking for Genuine Parts?
Filtration
Genuine Parts
Maintenance
Overhaul
Parts Warranty
FG Wilson Protect
GenSelect
Repower Engines
Company
All Company
About Us
History
Latest News
Contact Us
FG Wilson Dealer Locator
Case Studies
Sustainability
Company
All Company
About Us
History
Latest News
Contact Us
FG Wilson Dealer Locator
Case Studies
Sustainability
Power Centre
Find Dealer
close
OK
English
Select a Language
English
Español
Français
Русский
简体中文
Select a Language
Save
Cancel
English
Select a Language
English
Español
Français
Русский
简体中文
Select a Language
Save
Cancel
You're Leaving Cat.com
×
Note that by entering data in this application for purposes of obtaining
driving directions, you are providing such data directly to Google LLC and/or its affiliates. By
clicking "I Agree" or by using the Google Maps functionality to obtain driving directions, you
acknowledge and agree that use of Google Maps is subject to the then-current Google Maps/Google Earth
Additional Terms of Service at
https://developers.google.com/maps/terms-20180207#section_9_3
and Google Privacy Policy at
https://policies.google.com/privacy
I Agree
Cancel
FG Wilson
Diesel Generators
Small Range <220 kVA
P165-6
more_vert
close
Actions
Change model
P165-6
Small Range <220 kVA
Request A Price
Find Dealer
Size A Generator
Build Your Own Generator
Key Specs
Minimum Rating
150 kVA / 120 kW
150 kVA / 120 kW
Maximum Rating
165 kVA / 132 kW
165 kVA / 132 kW
Emissions/Fuel Strategy
EU Stage IIIA emissions compliant.
EU Stage IIIA emissions compliant.
Product Availability by Country
Starting at MSRP
×
Price listed is Manufacturer's Suggested Retail Price, this price does not include shipping and handling, expedite charges, taxes, dealer installation costs or other dealer charges. Dealers set actual prices, including invoicing currency. The MSRP displayed is for the region selected.
OK
Starting at MSRP
×
This is not an offer for sale. The MSRP price displayed is for informational purposes. Please note that the MSRP may vary by authorized Cat dealer for the same product. The actual price and terms and conditions of sale for all products are to be solely determined by the selling authorized Cat dealer at the time of sale.
Taxes, shipping & handling charges, surcharges, assembly charges, destination, freight and/or delivery charges are not included in the MSRP shown and such charges will be material in some locations (including but not limited to Alaska, Hawaii, Guam, and the Pacific Islands). The displayed pricing identified as the “MSRP” price includes features shown for the lowest priced machine configuration on the page accessed through the “Shop Now” button and does not include any attachments or protection plans.
OK
Dealer Price
×
The displayed pricing identified as "Price" is the price that the Dealer sets for the particular machine configuration shown. The Price shown includes the features and attachments (if any) shown as being included at no cost with the machine configuration as well as all reasonable Dealer handling, preparation or similar costs or fees. The Price does not include taxes, shipping, surcharges, assembly charges, destination, freight and/or delivery charges. In addition, the Price does not include (i) any attachments not shown as being included at no cost with the machine configuration, or (ii) any protection plans, such as a Customer Value Agreement or Equipment Protection Plan.
This is not an offer for sale. The Price displayed is for informational purposes only. The actual prices and terms and conditions of sale for all products are to be solely determined by the selling authorized Cat dealer and agreed to with the purchaser at the time of a final sale. The price shown is in U.S. Dollars and is for products sold in the US.
OK
P165-6
Change model
Benefits
Benefits
Specs
Gallery
Find Dealer
Request A Price
Benefits
Specs
Gallery
Diesel Generators
×
Small Range <220 kVA (43)
P7.5-1S
P7.5-4S
P9.5-1
P9.5-4
P11-6S
P12-1S
P13.5-6
P14-6S
P16-1
P16.5-1S
P16.5-6S
P18-6
P22-1
P22-6
P26-3S
P26-6S
P26-3SU
P33-3
P33-3U
P33-6
P40-3S
P40-4S
P50-3
P50-4
P50-5S
P55-3
P55-4
P55-6S
P65-5
P65-6
P88-3
P88-6
P90-3S
P90-6S
P110-3
P110-6
P150-5
P165-5
P165-6
P175-2
P200-3
P200-6
P220-3
Medium Range 225 – 938 kVA (31)
P249-5
P250-5
P275-2
P275-5
P300-4
P300-5
P313-5
P330-5
P344-5
P375-4
P375-5
P400-3
P438-3
P450-2
P450-3
P500-3
P501-3
P550-2
P550-3
P563-3
P605-3
P625-3
P660-3
P688-3
P715-3
P750-3
P780-1
P813-1
P850-1
P895-1
P938-1
Large Range >800 kVA (14)
800 kVA" data-position="1" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P2500-1P
800 kVA" data-position="2" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P2000-3M / P2000-3
800 kVA" data-position="3" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P2250-3M / P2250-3
800 kVA" data-position="4" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P900-1M / P900-1
800 kVA" data-position="5" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P1000-1M / P1000-1
800 kVA" data-position="6" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P1100-1M / P1100-1
800 kVA" data-position="7" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P1250-1M / P1250-1
800 kVA" data-position="8" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P1375-1M / P1375-1
800 kVA" data-position="9" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P1500-1M / P1500-1
800 kVA" data-position="10" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P1650-1M / P1650-1
800 kVA" data-position="11" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P1875-1M / P1875-1
800 kVA" data-position="12" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P2500-3M / P2500-3
800 kVA" data-position="13" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P2500-1D
800 kVA" data-position="14" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
PE2500-2 (High Voltage)
India Range (8)
FB100-4A
FB180-4A
FB60-4A
FB82.5-4A
FB125-4A
FB250-4A
FB40-4A
FB160-4A
Rental Range (17)
PRO20-4
PRO30-1
PRO30-2
PRO60-2
PRO100-1
PRO100-2
PRO115-4
PRO150-1
PRO150-2
PRO200-4
PRO275-2
PRO300-1
PRO310-4
PRO500-1
PRO500-2
PRO550-4
PRO60-4
Overview
24 - 220 kVA
The 24 - 220 kVA range provides reliable power for today's world with a competitive offering that delivers everything you need. Providing unrivalled quality, the 24 - 220 kVA range of products offers a trusted performance with an enhanced choice of options, optimising the range for a variety of diverse applications and environments. Designed with the demands of today's world in mind, this range will deliver power solutions in all sectors, from industry and retail to finance and healthcare.
Benefits
Low running costs
Fuel Optimised
Low running costs
Designed to deliver optimal fuel economy
Choice of Options
Enhanced
Choice of options
Optimising the range for a variety of diverse applications and environments
Features At A Glance
Displaying 1-6 of 6
The Story
The Story
Our newest power range, 24 - 220 kVA, provides reliable power for today-s world with a competitive offering that delivers everything
you need. Providing unrivalled quality, the 24 - 220 kVA range of products offers a trusted performance with an enhanced choice of options, optimising the range for a variety of diverse applications and environments. Designed for todays world, trust FG Wilson.
Read More
Industry Leading Perkins Engine
Industry Leading Perkins Engine
The Perkins 1100 Series engines offer highly competitive performance, fuel economy and EUIIIa Emissions compliance on selected nodes. These engines have been designed and proven in the field in a wide variety of applications. With low fuel and oil consumption, and 500 hour service intervals, the 1100 series engine will run and run.
Read More
Alternator
Alternator
Benefiting from a choice of leading alternators, the FG Wilson FGL and Leroy Somer brand alternators are known worldwide for providing power generation expertise and solutions offering longlife products with low maintenance. Offering excellent performance and motor starting capacility they have been designed specifically to suit the FG Wilson generator set
Read More
FG100 Control Panel
FG100 Control Panel
The FG Wilson FG100 allows you to monitor and control your generator set with ease, providing important diagnostic information whilst ensuring your unit operates within safe parameters. FG Wilson FG100 control panels, provide simple, intuitive menu navigation and control of your generator set operations. Key information is displayed via the LCD screen and LED's using universally recognised symbols, eliminating the need for complex instructions or language settings.
Read More
Testing & Validation
Testing & Validation
Fully prototype tested with certified torsional vibration analysis available
Read More
World Wide Product Support
World Wide Product Support
FG Wilson manufactures product in the following locations: Northern Ireland - Brazil - China - India With headquarters in Northern Ireland, FG Wilson operates through a Global Dealer Network.
Read More
Load More
Features At A Glance
Our newest power range, 24 - 220 kVA, provides reliable power for today-s world with a competitive offering that delivers everything
you need. Providing unrivalled quality, the 24 - 220 kVA range of products offers a trusted performance with an enhanced choice of options, optimising the range for a variety of diverse applications and environments. Designed for todays world, trust FG Wilson.
The Perkins 1100 Series engines offer highly competitive performance, fuel economy and EUIIIa Emissions compliance on selected nodes. These engines have been designed and proven in the field in a wide variety of applications. With low fuel and oil consumption, and 500 hour service intervals, the 1100 series engine will run and run.
Benefiting from a choice of leading alternators, the FG Wilson FGL and Leroy Somer brand alternators are known worldwide for providing power generation expertise and solutions offering longlife products with low maintenance. Offering excellent performance and motor starting capacility they have been designed specifically to suit the FG Wilson generator set
The FG Wilson FG100 allows you to monitor and control your generator set with ease, providing important diagnostic information whilst ensuring your unit operates within safe parameters. FG Wilson FG100 control panels, provide simple, intuitive menu navigation and control of your generator set operations. Key information is displayed via the LCD screen and LED's using universally recognised symbols, eliminating the need for complex instructions or language settings.
Fully prototype tested with certified torsional vibration analysis available
FG Wilson manufactures product in the following locations: Northern Ireland - Brazil - China - India With headquarters in Northern Ireland, FG Wilson operates through a Global Dealer Network.
Specifications
Standard Equipment
Optional Equipment
Product Specifications for P165-6
Generator Set Specifications
| Minimum Rating | 150 kVA / 120 kW 150 kVA / 120 kW
| Maximum Rating | 165 kVA / 132 kW 165 kVA / 132 kW
| Emissions/Fuel Strategy | EU Stage IIIA emissions compliant. EU Stage IIIA emissions compliant.
| 50 Hz Prime | 150 kVA / 120 kW 150 kVA / 120 kW
| 50 Hz Standby | 165 kVA / 132 kW 165 kVA / 132 kW
| 60 Hz Prime | - / - - / -
| 60 Hz Standby | — —
| Frequency | 50 Hz 50 Hz
| Speed | 1500 RPM 1500 RPM
| Voltage | 220-415 Volts 220-415 Volts
| 50 Hz Prime Rating | These ratings are applicable for supplying continuous electrical power (at variable load) in lieu of commercially purchased power. There is no limitation to the annual hours of operation and this model can supply 10% overload power for 1 hour in 12 hours. These ratings are applicable for supplying continuous electrical power (at variable load) in lieu of commercially purchased power. There is no limitation to the annual hours of operation and this model can supply 10% overload power for 1 hour in 12 hours.
| 60 Hz Prime Rating | These ratings are applicable for supplying continuous electrical power (at variable load) in the event of a utility power failure. No overload is permitted on these ratings. The alternator on this model is peak continuous rated (as defined in ISO 8528-3). These ratings are applicable for supplying continuous electrical power (at variable load) in the event of a utility power failure. No overload is permitted on these ratings. The alternator on this model is peak continuous rated (as defined in ISO 8528-3).
| 50 Hz Standby Rating | Standard reference conditions 25�C (77�F) Air Inlet Temp, 100m (328 ft) A.S.L. 30% relative humidity. Fuel consumption data at full load with diesel fuel with specific gravity of 0.85 and conforming to BS2869: 1998, Class A2. Standard reference conditions 25�C (77�F) Air Inlet Temp, 100m (328 ft) A.S.L. 30% relative humidity. Fuel consumption data at full load with diesel fuel with specific gravity of 0.85 and conforming to BS2869: 1998, Class A2.
Engine Specifications
| Engine Model | Perkins® 1106D-E70TAG2 Perkins® 1106D-E70TAG2
| Bore | 105 mm (4.1 in) 105 mm (4.1 in)
| Stroke | 135 mm (5.3 in) 135 mm (5.3 in)
| Governor Type | Electronic Electronic
| Displacement | 7.0l (427.8 cu. in) 7.0l (427.8 cu. in)
| Compression Ratio | 16.8:1 16.8:1
P165-6 Standard Equipment
Engine
Air Cleaner
Lube oil drain valve
Engine filled with lubrication oil
High Coolant Temperature Shutdown
Low Oil Pressure Shutdown
Cooling
Package mounted radiator
Radiator & Cooling Fan
Coolant Drain Valve
Fan, Fan drive and battery charging Alternator drive fully guarded to meet EC Machinery Directive
Cooling System filled with Coolant mix
Exhaust
Exhaust flange outlet
Exhaust stub pipe and gasket
Fuel
8 Hr Fuel Tank
Fuel Fittings for Local and Remote Feed
Alternator
FG Wilson FGL Alternator
SHUNT Excitation
IP23 Protection
Control Panel
PowerWizard 1.1
Mounting
Base, Formed Steel with Single wall Fuel Tank
Certified Base Mounted Lifting Eyes, and Rear Drag Eyelets
Anti-vibration mounts
Battery Tray and Cables
P165-6 Optional Equipment
Exhaust
Industrial, Residential, Critical Silencers
Alternator
Leroy Somer Alternator
Quadrature Droop Kit
Anti-Condensation Heater and Panel Circuitry
Control Panels
PowerWizard 1.1+ Control Panel (PWT1.1+)
PowerWizard 2.1 Control Panel (PWT2.1)
Starting/Charging
Lead Acid battery (Dry)
General
Upgrade to Standard Set for "CE" Certification
EEC Declaration of Conformity
Narrow, Wide or Skid Base
Sound attenuated, steel or galvanised enclosure
Dual Wall fuel tanks
Enclosure
Compliance to European Community Directive 2000/14/EC
Super sound attenuation for residential areas
Totally enclosed exhaust silencing system
Robust and highly corrosion resistant construction
Product Specifications for P165-6
cloud_download Download
print Print
Expand All
Generator Set Specifications
| Minimum Rating | 150 kVA / 120 kW 150 kVA / 120 kW
| Maximum Rating | 165 kVA / 132 kW 165 kVA / 132 kW
| Emissions/Fuel Strategy | EU Stage IIIA emissions compliant. EU Stage IIIA emissions compliant.
| 50 Hz Prime | 150 kVA / 120 kW 150 kVA / 120 kW
| 50 Hz Standby | 165 kVA / 132 kW 165 kVA / 132 kW
| 60 Hz Prime | - / - - / -
| 60 Hz Standby | — —
| Frequency | 50 Hz 50 Hz
| Speed | 1500 RPM 1500 RPM
| Voltage | 220-415 Volts 220-415 Volts
| 50 Hz Prime Rating | These ratings are applicable for supplying continuous electrical power (at variable load) in lieu of commercially purchased power. There is no limitation to the annual hours of operation and this model can supply 10% overload power for 1 hour in 12 hours. These ratings are applicable for supplying continuous electrical power (at variable load) in lieu of commercially purchased power. There is no limitation to the annual hours of operation and this model can supply 10% overload power for 1 hour in 12 hours.
| 60 Hz Prime Rating | These ratings are applicable for supplying continuous electrical power (at variable load) in the event of a utility power failure. No overload is permitted on these ratings. The alternator on this model is peak continuous rated (as defined in ISO 8528-3). These ratings are applicable for supplying continuous electrical power (at variable load) in the event of a utility power failure. No overload is permitted on these ratings. The alternator on this model is peak continuous rated (as defined in ISO 8528-3).
| 50 Hz Standby Rating | Standard reference conditions 25�C (77�F) Air Inlet Temp, 100m (328 ft) A.S.L. 30% relative humidity. Fuel consumption data at full load with diesel fuel with specific gravity of 0.85 and conforming to BS2869: 1998, Class A2. Standard reference conditions 25�C (77�F) Air Inlet Temp, 100m (328 ft) A.S.L. 30% relative humidity. Fuel consumption data at full load with diesel fuel with specific gravity of 0.85 and conforming to BS2869: 1998, Class A2.
Engine Specifications
| Engine Model | Perkins® 1106D-E70TAG2 Perkins® 1106D-E70TAG2
| Bore | 105 mm (4.1 in) 105 mm (4.1 in)
| Stroke | 135 mm (5.3 in) 135 mm (5.3 in)
| Governor Type | Electronic Electronic
| Displacement | 7.0l (427.8 cu. in) 7.0l (427.8 cu. in)
| Compression Ratio | 16.8:1 16.8:1
P165-6 Standard Equipment
print Print
Engine
Air Cleaner
Lube oil drain valve
Engine filled with lubrication oil
High Coolant Temperature Shutdown
Low Oil Pressure Shutdown
Cooling
Package mounted radiator
Radiator & Cooling Fan
Coolant Drain Valve
Fan, Fan drive and battery charging Alternator drive fully guarded to meet EC Machinery Directive
Cooling System filled with Coolant mix
Exhaust
Exhaust flange outlet
Exhaust stub pipe and gasket
Fuel
8 Hr Fuel Tank
Fuel Fittings for Local and Remote Feed
Alternator
FG Wilson FGL Alternator
SHUNT Excitation
IP23 Protection
Control Panel
PowerWizard 1.1
Mounting
Base, Formed Steel with Single wall Fuel Tank
Certified Base Mounted Lifting Eyes, and Rear Drag Eyelets
Anti-vibration mounts
Battery Tray and Cables
P165-6 Optional Equipment
print Print
Exhaust
Industrial, Residential, Critical Silencers
Alternator
Leroy Somer Alternator
Quadrature Droop Kit
Anti-Condensation Heater and Panel Circuitry
Control Panels
PowerWizard 1.1+ Control Panel (PWT1.1+)
PowerWizard 2.1 Control Panel (PWT2.1)
Starting/Charging
Lead Acid battery (Dry)
General
Upgrade to Standard Set for "CE" Certification
EEC Declaration of Conformity
Narrow, Wide or Skid Base
Sound attenuated, steel or galvanised enclosure
Dual Wall fuel tanks
Enclosure
Compliance to European Community Directive 2000/14/EC
Super sound attenuation for residential areas
Totally enclosed exhaust silencing system
Robust and highly corrosion resistant construction
See how P165-6 compares against frequently compared products.
Diesel Generators
Selected
P165-6
Minimum Rating
150 kVA / 120 kW
150 kVA / 120 kW
Maximum Rating
165 kVA / 132 kW
165 kVA / 132 kW
Emissions/Fuel Strategy
EU Stage IIIA emissions compliant.
EU Stage IIIA emissions compliant.
Diesel Generators
P165-5
Minimum Rating
150 kVA / 120 kW
150 kVA / 120 kW
Maximum Rating
187.5 kVA / 150 kW
187.5 kVA / 150 kW
Emissions/Fuel Strategy
Fuel Optimised
Fuel Optimised
View Details
Diesel Generators
P175-2
Minimum Rating
160 kVA / 128 kW
160 kVA / 128 kW
Maximum Rating
175 kVA / 140 kW
175 kVA / 140 kW
Emissions/Fuel Strategy
EU Stage IIIA emissions compliant.
EU Stage IIIA emissions compliant.
View Details
Shop Now
An error has occurred!
close
Find Equipment at a local dealer to help you estimate pricing.
Due to technical issues your requested action could not be completed. Please try again.
Sorry! Our eCommerce store in your territory currently doesn't have available the machine you selected.
Sorry! Our eCommerce store currently doesn't have a dealer for the territory you selected.
Please enter a valid entry to continue.
Enter a New Location
Continue
Dealer Price
×
The displayed pricing identified as "Price" is the price that the Dealer sets for the particular machine configuration shown. The Price shown includes the features and attachments (if any) shown as being included at no cost with the machine configuration as well as all reasonable Dealer handling, preparation or similar costs or fees. The Price does not include taxes, shipping, surcharges, assembly charges, destination, freight and/or delivery charges. In addition, the Price does not include (i) any attachments not shown as being included at no cost with the machine configuration, or (ii) any protection plans, such as a Customer Value Agreement or Equipment Protection Plan.
This is not an offer for sale. The Price displayed is for informational purposes only. The actual prices and terms and conditions of sale for all products are to be solely determined by the selling authorized Cat dealer and agreed to with the purchaser at the time of a final sale. The price shown is in U.S. Dollars and is for products sold in the US.
OK
Starting at MSRP
×
This is not an offer for sale. The MSRP price displayed is for informational purposes. Please note that the MSRP may vary by authorized Cat dealer for the same product. The actual price and terms and conditions of sale for all products are to be solely determined by the selling authorized Cat dealer at the time of sale.
Taxes, shipping & handling charges, surcharges, assembly charges, destination, freight and/or delivery charges are not included in the MSRP shown and such charges will be material in some locations (including but not limited to Alaska, Hawaii, Guam, and the Pacific Islands). The displayed pricing identified as the “MSRP” price includes features shown for the lowest priced machine configuration on the page accessed through the “Shop Now” button and does not include any attachments or protection plans.
OK
Starting at MSRP
×
Price listed is Manufacturer's Suggested Retail Price, this price does not include shipping and handling, expedite charges, taxes, dealer installation costs or other dealer charges. Dealers set actual prices, including invoicing currency. The MSRP displayed is for the region selected.
OK
FGWilson product brochures and other informational documents are available for your growing business.
P165-6 Datasheet - Standard Alt
Downloadable PDF Opens in a New Tab
file_download
P165-6 Datasheet - Optional Alt
Downloadable PDF Opens in a New Tab
file_download
CAL/CALG Enclosure Brochure
Downloadable PDF Opens in a New Tab
file_download
CALG HD Enclosure Brochure
Downloadable PDF Opens in a New Tab
file_download
CAE Enclosure Brochure
Downloadable PDF Opens in a New Tab
file_download
Range Brochure
Downloadable PDF Opens in a New Tab
file_download
FG Wilson Gensets Rating Guide
Downloadable PDF Opens in a New Tab
file_download
Media Gallery
Photos
Videos
All
play_circle_outline
warning
Gallery
Cookies are required.
Accept targeting and performance cookies to use this feature.
Cookie Settings
play_circle_outline
warning
Gallery
Cookies are required.
Accept targeting and performance cookies to use this feature.
Cookie Settings
P165-6 Media
×
Photos
Videos
All
warning
Gallery
Cookies are required.
Accept targeting and performance cookies to use this feature.
Cookie Settings
warning
Gallery
Cookies are required.
Accept targeting and performance cookies to use this feature.
Cookie Settings
Chat
Cookies are required.
×
Please note: You must accept the use of functional cookies to enable this feature.
Cookie Settings
Online Status Offline Status
Close
Join our mailing list
Facebook
LinkedIn
Youtube
warning
Social Media
Cookies are required.
Please note: You must accept the use of all cookies to enable this feature.
Cookie Settings
Privacy
Cookie Settings
Legal
Do Not Sell or Share My Personal Information
Terms and Conditions of Sale
fgwilson.com
Caterpillar (NI) Ltd 2024 All Rights Reserved.
