URL: https://www.fgwilson.com/en_GB/products/new/fg-wilson/diesel-generators/small-range-220-kva/1000004409.html
Accessed: 2026-11-10

P16.5-6S | 15 kVA to 19.4 kVA Diesel Generator | Perkins Engine | FG Wilson
Skip to main content
Search
search
place
Find Dealer
×
×
Directions Dealer Details
Find Another Dealer
person
close
OK
Search
search
Diesel Generators
Small Range <220 kVA
Medium Range 225 – 938 kVA
Large Range >800 kVA
India Range
Rental Range
All Small Range <220 kVA
P7.5-1S
P7.5-4S
P9.5-1
P9.5-4
P11-6S
P12-1S
P13.5-6
P14-6S
P16-1
P16.5-1S
P16.5-6S
P18-6
P22-1
P22-6
P26-3S
P26-6S
P26-3SU
P33-3
P33-3U
P33-6
P40-3S
P40-4S
P50-3
P50-4
P50-5S
P55-3
P55-4
P55-6S
P65-5
P65-6
P88-3
P88-6
P90-3S
P90-6S
P110-3
P110-6
P150-5
P165-5
P165-6
P175-2
P200-3
P200-6
P220-3
Power Centre
Generator Control Panels
Looking for Genuine Parts?
All Medium Range 225 – 938 kVA
P249-5
P250-5
P275-2
P275-5
P300-4
P300-5
P313-5
P330-5
P344-5
P375-4
P375-5
P400-3
P438-3
P450-2
P450-3
P500-3
P501-3
P550-2
P550-3
P563-3
P605-3
P625-3
P660-3
P688-3
P715-3
P750-3
P780-1
P813-1
P850-1
P895-1
P938-1
Power Centre
Generator Control Panels
Looking for Genuine Parts?
All Large Range >800 kVA
P2500-1P
P2000-3M / P2000-3
P2250-3M / P2250-3
P900-1M / P900-1
P1000-1M / P1000-1
P1100-1M / P1100-1
P1250-1M / P1250-1
P1375-1M / P1375-1
P1500-1M / P1500-1
P1650-1M / P1650-1
P1875-1M / P1875-1
P2500-3M / P2500-3
P2500-1D
PE2500-2 (High Voltage)
Power Centre
Generator Control Panels
Looking for Genuine Parts?
All India Range
FB100-4A
FB180-4A
FB60-4A
FB82.5-4A
FB125-4A
FB250-4A
FB40-4A
FB160-4A
India Large Range
All Rental Range
PRO20-4
PRO30-1
PRO30-2
PRO60-2
PRO100-1
PRO100-2
PRO115-4
PRO150-1
PRO150-2
PRO200-4
PRO275-2
PRO300-1
PRO310-4
PRO500-1
PRO500-2
PRO550-4
PRO60-4
PRO Rental Generators
Generator Control Panels
Looking for Genuine Parts?
Diesel Generators
Small Range <220 kVA
All Small Range <220 kVA
P7.5-1S
P7.5-4S
P9.5-1
P9.5-4
P11-6S
P12-1S
P13.5-6
P14-6S
P16-1
P16.5-1S
P16.5-6S
P18-6
P22-1
P22-6
P26-3S
P26-6S
P26-3SU
P33-3
P33-3U
P33-6
P40-3S
P40-4S
P50-3
P50-4
P50-5S
P55-3
P55-4
P55-6S
P65-5
P65-6
P88-3
P88-6
P90-3S
P90-6S
P110-3
P110-6
P150-5
P165-5
P165-6
P175-2
P200-3
P200-6
P220-3
Power Centre
Generator Control Panels
Looking for Genuine Parts?
Medium Range 225 – 938 kVA
All Medium Range 225 – 938 kVA
P249-5
P250-5
P275-2
P275-5
P300-4
P300-5
P313-5
P330-5
P344-5
P375-4
P375-5
P400-3
P438-3
P450-2
P450-3
P500-3
P501-3
P550-2
P550-3
P563-3
P605-3
P625-3
P660-3
P688-3
P715-3
P750-3
P780-1
P813-1
P850-1
P895-1
P938-1
Power Centre
Generator Control Panels
Looking for Genuine Parts?
Large Range >800 kVA
All Large Range >800 kVA
P2500-1P
P2000-3M / P2000-3
P2250-3M / P2250-3
P900-1M / P900-1
P1000-1M / P1000-1
P1100-1M / P1100-1
P1250-1M / P1250-1
P1375-1M / P1375-1
P1500-1M / P1500-1
P1650-1M / P1650-1
P1875-1M / P1875-1
P2500-3M / P2500-3
P2500-1D
PE2500-2 (High Voltage)
Power Centre
Generator Control Panels
Looking for Genuine Parts?
India Range
All India Range
FB100-4A
FB180-4A
FB60-4A
FB82.5-4A
FB125-4A
FB250-4A
FB40-4A
FB160-4A
India Large Range
Rental Range
All Rental Range
PRO20-4
PRO30-1
PRO30-2
PRO60-2
PRO100-1
PRO100-2
PRO115-4
PRO150-1
PRO150-2
PRO200-4
PRO275-2
PRO300-1
PRO310-4
PRO500-1
PRO500-2
PRO550-4
PRO60-4
PRO Rental Generators
Generator Control Panels
Looking for Genuine Parts?
Industries
All Industries
Agriculture
Commercial
Data Centres
Health Care
Manufacturing
Rental
Telecoms
Utility
About Us
Case Studies
Power Centre
Industries
All Industries
Agriculture
Commercial
Data Centres
Health Care
Manufacturing
Rental
Telecoms
Utility
About Us
Case Studies
Power Centre
Aftermarket & Support
All Aftermarket & Support
Operator Manuals
Register Your Genset
Looking for Genuine Parts?
Filtration
Genuine Parts
Maintenance
Overhaul
Parts Warranty
FG Wilson Protect
GenSelect
Repower Engines
Aftermarket & Support
All Aftermarket & Support
Operator Manuals
Register Your Genset
Looking for Genuine Parts?
Filtration
Genuine Parts
Maintenance
Overhaul
Parts Warranty
FG Wilson Protect
GenSelect
Repower Engines
Company
All Company
About Us
History
Latest News
Contact Us
FG Wilson Dealer Locator
Case Studies
Sustainability
Company
All Company
About Us
History
Latest News
Contact Us
FG Wilson Dealer Locator
Case Studies
Sustainability
Power Centre
Find Dealer
close
OK
English
Select a Language
English
Español
Français
Русский
简体中文
Select a Language
Save
Cancel
English
Select a Language
English
Español
Français
Русский
简体中文
Select a Language
Save
Cancel
You're Leaving Cat.com
×
Note that by entering data in this application for purposes of obtaining
driving directions, you are providing such data directly to Google LLC and/or its affiliates. By
clicking "I Agree" or by using the Google Maps functionality to obtain driving directions, you
acknowledge and agree that use of Google Maps is subject to the then-current Google Maps/Google Earth
Additional Terms of Service at
https://developers.google.com/maps/terms-20180207#section_9_3
and Google Privacy Policy at
https://policies.google.com/privacy
I Agree
Cancel
FG Wilson
Diesel Generators
Small Range <220 kVA
P16.5-6S
more_vert
close
Actions
Change model
P16.5-6S
Small Range <220 kVA
Request A Price
Find Dealer
Size A Generator
Build Your Own Generator
Key Specs
Minimum Rating
15 kVA / 15 kW
15 kVA / 15 kW
Maximum Rating
19.4 kVA / 19.4 kW
19.4 kVA / 19.4 kW
Emissions/Fuel Strategy
EU3a Emissions Compliant
EU3a Emissions Compliant
Product Availability by Country
Starting at MSRP
×
Price listed is Manufacturer's Suggested Retail Price, this price does not include shipping and handling, expedite charges, taxes, dealer installation costs or other dealer charges. Dealers set actual prices, including invoicing currency. The MSRP displayed is for the region selected.
OK
Starting at MSRP
×
This is not an offer for sale. The MSRP price displayed is for informational purposes. Please note that the MSRP may vary by authorized Cat dealer for the same product. The actual price and terms and conditions of sale for all products are to be solely determined by the selling authorized Cat dealer at the time of sale.
Taxes, shipping & handling charges, surcharges, assembly charges, destination, freight and/or delivery charges are not included in the MSRP shown and such charges will be material in some locations (including but not limited to Alaska, Hawaii, Guam, and the Pacific Islands). The displayed pricing identified as the “MSRP” price includes features shown for the lowest priced machine configuration on the page accessed through the “Shop Now” button and does not include any attachments or protection plans.
OK
Dealer Price
×
The displayed pricing identified as "Price" is the price that the Dealer sets for the particular machine configuration shown. The Price shown includes the features and attachments (if any) shown as being included at no cost with the machine configuration as well as all reasonable Dealer handling, preparation or similar costs or fees. The Price does not include taxes, shipping, surcharges, assembly charges, destination, freight and/or delivery charges. In addition, the Price does not include (i) any attachments not shown as being included at no cost with the machine configuration, or (ii) any protection plans, such as a Customer Value Agreement or Equipment Protection Plan.
This is not an offer for sale. The Price displayed is for informational purposes only. The actual prices and terms and conditions of sale for all products are to be solely determined by the selling authorized Cat dealer and agreed to with the purchaser at the time of a final sale. The price shown is in U.S. Dollars and is for products sold in the US.
OK
P16.5-6S
Change model
Benefits
Benefits
Specs
Gallery
Find Dealer
Request A Price
Benefits
Specs
Gallery
Diesel Generators
×
Small Range <220 kVA (43)
P7.5-1S
P7.5-4S
P9.5-1
P9.5-4
P11-6S
P12-1S
P13.5-6
P14-6S
P16-1
P16.5-1S
P16.5-6S
P18-6
P22-1
P22-6
P26-3S
P26-6S
P26-3SU
P33-3
P33-3U
P33-6
P40-3S
P40-4S
P50-3
P50-4
P50-5S
P55-3
P55-4
P55-6S
P65-5
P65-6
P88-3
P88-6
P90-3S
P90-6S
P110-3
P110-6
P150-5
P165-5
P165-6
P175-2
P200-3
P200-6
P220-3
Medium Range 225 – 938 kVA (31)
P249-5
P250-5
P275-2
P275-5
P300-4
P300-5
P313-5
P330-5
P344-5
P375-4
P375-5
P400-3
P438-3
P450-2
P450-3
P500-3
P501-3
P550-2
P550-3
P563-3
P605-3
P625-3
P660-3
P688-3
P715-3
P750-3
P780-1
P813-1
P850-1
P895-1
P938-1
Large Range >800 kVA (14)
800 kVA" data-position="1" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P2500-1P
800 kVA" data-position="2" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P2000-3M / P2000-3
800 kVA" data-position="3" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P2250-3M / P2250-3
800 kVA" data-position="4" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P900-1M / P900-1
800 kVA" data-position="5" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P1000-1M / P1000-1
800 kVA" data-position="6" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P1100-1M / P1100-1
800 kVA" data-position="7" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P1250-1M / P1250-1
800 kVA" data-position="8" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P1375-1M / P1375-1
800 kVA" data-position="9" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P1500-1M / P1500-1
800 kVA" data-position="10" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P1650-1M / P1650-1
800 kVA" data-position="11" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P1875-1M / P1875-1
800 kVA" data-position="12" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P2500-3M / P2500-3
800 kVA" data-position="13" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
P2500-1D
800 kVA" data-position="14" data-price="0.00" data-brand="FG WILSON" data-business-unit="FG wilson">
PE2500-2 (High Voltage)
India Range (8)
FB100-4A
FB180-4A
FB60-4A
FB82.5-4A
FB125-4A
FB250-4A
FB40-4A
FB160-4A
Rental Range (17)
PRO20-4
PRO30-1
PRO30-2
PRO60-2
PRO100-1
PRO100-2
PRO115-4
PRO150-1
PRO150-2
PRO200-4
PRO275-2
PRO300-1
PRO310-4
PRO500-1
PRO500-2
PRO550-4
PRO60-4
Overview
6.8 - 25 kVA
The 6.8 - 25 kVA range of generator sets is designed to power your every need. Suitable for use in diverse applications including construction, residential, retail and telecommunications, this range has been redesigned for optimum performance in some of the harshest and most remote environments. Available with a metal or polymer enclosure offering, this range is designed to withstand the test of time.
Benefits
Up To
2000L
Extended Capacity Fuel Tanks
Larger fuel tanks allow for longer periods of time between refueling
As Low As
57 dBA
Super silent enclosures
Super Silent enclosures offer excellent sound attenuation with sound as low as 57 dBA at 7m
Telematics Ready
Stay In Control
Telematics Ready
Telematics availability allows for remote access to genset controls ensuring your always in control were ever you are
Features At A Glance
Displaying 1-6 of 7
The Story
The Story
The 6.8 - 25 kVA range of generator sets is designed to power your every need. With an enhanced choice of power nodes, this range is engineered for optimum performance in diverse applications including construction, residential, retail and telecommunications. The contemporary design of the polymer enclosure option redefines durability in the marketplace and further enhances this range alongside the more traditional metal enclosure. For a life without interruptions, trust FG Wilson.
Read More
Industry Leading Perkins Engine
Industry Leading Perkins Engine
The Perkins 400 Series engines offer highly competitive performance, fuel economy and EUIIIa Emissions compliance on selected nodes. These engines have been designed and proven in the field in a wide variety of applications. Not only are they reliable but also offer low cost of ownership and excellent fuel economy.
Read More
Alternator
Alternator
Benefiting from a choice of leading alternators, the FG Wilson FGL and Leroy Somer brand alternators are known worldwide for providing power generation expertise and solutions offering longlife products with low maintenance. Offering excellent performance and motor starting capacility they have been designed specifically to suit the FG Wilson generator set
Read More
FG100 Control Panel
FG100 Control Panel
The FG100 offers simple, intuitive menu navigation and control of your generator set operations, key features such as remote monitoring allow you to control your generator set with ease. Key information is displayed via the LCD display using universally recognised symbols, eliminating the need for complex instructions or language settings. Rainbow SCADA PC software allows for remote ol of your generator set.
Read More
Testing & Validation
Testing & Validation
Fully prototype tested with certified torsional vibration analysis available
Read More
World Wide Product Support
World Wide Product Support
FG Wilson manufactures product in the following locations: Northern Ireland - Brazil - China - India With headquarters in Northern Ireland, FG Wilson operates through a Global Dealer Network.
Read More
Cooling System
Cooling System
Designed to operate in ambient temperatures up to 55oC
Read More
Load More
Features At A Glance
The 6.8 - 25 kVA range of generator sets is designed to power your every need. With an enhanced choice of power nodes, this range is engineered for optimum performance in diverse applications including construction, residential, retail and telecommunications. The contemporary design of the polymer enclosure option redefines durability in the marketplace and further enhances this range alongside the more traditional metal enclosure. For a life without interruptions, trust FG Wilson.
The Perkins 400 Series engines offer highly competitive performance, fuel economy and EUIIIa Emissions compliance on selected nodes. These engines have been designed and proven in the field in a wide variety of applications. Not only are they reliable but also offer low cost of ownership and excellent fuel economy.
Benefiting from a choice of leading alternators, the FG Wilson FGL and Leroy Somer brand alternators are known worldwide for providing power generation expertise and solutions offering longlife products with low maintenance. Offering excellent performance and motor starting capacility they have been designed specifically to suit the FG Wilson generator set
The FG100 offers simple, intuitive menu navigation and control of your generator set operations, key features such as remote monitoring allow you to control your generator set with ease. Key information is displayed via the LCD display using universally recognised symbols, eliminating the need for complex instructions or language settings. Rainbow SCADA PC software allows for remote ol of your generator set.
Fully prototype tested with certified torsional vibration analysis available
FG Wilson manufactures product in the following locations: Northern Ireland - Brazil - China - India With headquarters in Northern Ireland, FG Wilson operates through a Global Dealer Network.
Designed to operate in ambient temperatures up to 55oC
Specifications
Standard Equipment
Optional Equipment
Product Specifications for P16.5-6S
Generator Set Specifications
| Minimum Rating | 15 kVA / 15 kW 15 kVA / 15 kW
| Maximum Rating | 19.4 kVA / 19.4 kW 19.4 kVA / 19.4 kW
| Emissions/Fuel Strategy | EU3a Emissions Compliant EU3a Emissions Compliant
| 50 Hz Prime | 15 kVA / 15 kW 15 kVA / 15 kW
| 50 Hz Standby | 16.5 kVA / 16.5 kW 16.5 kVA / 16.5 kW
| 60 Hz Prime | 17.6 kVA / 17.6 kW 17.6 kVA / 17.6 kW
| 60 Hz Standby | 19.4 kVA / 19.4 kW 19.4 kVA / 19.4 kW
| Frequency | 50 / 60 Hz 50 / 60 Hz
| Speed | 1500 or 1800 RPM 1500 or 1800 RPM
| Voltage | 220-240 Volts 220-240 Volts
| 50 Hz Prime Rating | These ratings are applicable for supplying continuous electrical power (at variable load) in lieu of commercially purchased power. There is no limitation to the annual hours of operation and this model can supply 10% overload power for 1 hour in 12 hours. These ratings are applicable for supplying continuous electrical power (at variable load) in lieu of commercially purchased power. There is no limitation to the annual hours of operation and this model can supply 10% overload power for 1 hour in 12 hours.
| 60 Hz Prime Rating | These ratings are applicable for supplying continuous electrical power (at variable load) in the event of a utility power failure. No overload is permitted on these ratings. The alternator on this model is peak continuous rated (as defined in ISO 8528-3). These ratings are applicable for supplying continuous electrical power (at variable load) in the event of a utility power failure. No overload is permitted on these ratings. The alternator on this model is peak continuous rated (as defined in ISO 8528-3).
| 50 Hz Standby Rating | Standard reference conditions 25�C (77�F) Air Inlet Temp, 100m (328 ft) A.S.L. 30% relative humidity. Fuel consumption data at full load with diesel fuel with specific gravity of 0.85 and conforming to BS2869: 1998, Class A2. Standard reference conditions 25�C (77�F) Air Inlet Temp, 100m (328 ft) A.S.L. 30% relative humidity. Fuel consumption data at full load with diesel fuel with specific gravity of 0.85 and conforming to BS2869: 1998, Class A2.
Engine Specifications
| Engine Model | Perkins® 404D-22G Perkins® 404D-22G
| Bore | 84 mm (3.3 in) 84 mm (3.3 in)
| Stroke | 100 mm (3.9 in) 100 mm (3.9 in)
| Governor Type | Mechanical Mechanical
| Displacement | 2.2l (135.2 cu. in) 2.2l (135.2 cu. in)
| Compression Ratio | 23.3:1 23.3:1
P16.5-6S Standard Equipment
Engine
Air Cleaner
Lube oil drain valve
Engine filled with lubrication oil
High Coolant Temperature Shutdown
Low Oil Pressure Shutdown
Cooling
Package mounted radiator
Radiator & Cooling Fan
Coolant Drain Valve
Fan, Fan drive and battery charging Alternator drive fully guarded to meet EC Machinery Directive
Cooling System filled with Coolant mix
Exhaust
Exhaust flange outlet
Exhaust stub pipe and gasket
Fuel
8 Hr Fuel Tank or Skidbase
Fuel Fittings for Local and Remote Feed
Alternator
FG Wilson Alternator
SHUNT Excitation
IP23 Protection
Control Panel
FG100
Mounting
Base, Formed Steel with Skid base or Single wall Fuel Tank
Certified Base Mounted Lifting Eyes, and Rear Drag Eyelets
Anti-vibration mounts
Battery Tray and Cables
P16.5-6S Optional Equipment
Exhaust
Industrial, Residential, Critical Silencers
Alternator
Leroy Somer Alternator
Quadrature Droop Kit
Anti-Condensation Heater and Panel Circuitry
Anti-Condensation Heater and Panel Circuitry
Control Panels
DSE4520
DSE7320
DSE7410
Deep Sea DSE7420
Starting/Charging
Lead Acid battery (Dry)
General
Upgrade to Standard Set for "CE" Certification
EEC Declaration of Conformity
Narrow, Wide or Skid Base
Sound attenuated, steel or galvanised enclosure
Dual wall fuel tanks
Enclosure
Compliance to European Community Directive 2000/14/EC
Super sound attenuation for residential areas
Totally enclosed exhaust silencing system
Robust and highly corrosion resistant construction
Product Specifications for P16.5-6S
cloud_download Download
print Print
Expand All
Generator Set Specifications
| Minimum Rating | 15 kVA / 15 kW 15 kVA / 15 kW
| Maximum Rating | 19.4 kVA / 19.4 kW 19.4 kVA / 19.4 kW
| Emissions/Fuel Strategy | EU3a Emissions Compliant EU3a Emissions Compliant
| 50 Hz Prime | 15 kVA / 15 kW 15 kVA / 15 kW
| 50 Hz Standby | 16.5 kVA / 16.5 kW 16.5 kVA / 16.5 kW
| 60 Hz Prime | 17.6 kVA / 17.6 kW 17.6 kVA / 17.6 kW
| 60 Hz Standby | 19.4 kVA / 19.4 kW 19.4 kVA / 19.4 kW
| Frequency | 50 / 60 Hz 50 / 60 Hz
| Speed | 1500 or 1800 RPM 1500 or 1800 RPM
| Voltage | 220-240 Volts 220-240 Volts
| 50 Hz Prime Rating | These ratings are applicable for supplying continuous electrical power (at variable load) in lieu of commercially purchased power. There is no limitation to the annual hours of operation and this model can supply 10% overload power for 1 hour in 12 hours. These ratings are applicable for supplying continuous electrical power (at variable load) in lieu of commercially purchased power. There is no limitation to the annual hours of operation and this model can supply 10% overload power for 1 hour in 12 hours.
| 60 Hz Prime Rating | These ratings are applicable for supplying continuous electrical power (at variable load) in the event of a utility power failure. No overload is permitted on these ratings. The alternator on this model is peak continuous rated (as defined in ISO 8528-3). These ratings are applicable for supplying continuous electrical power (at variable load) in the event of a utility power failure. No overload is permitted on these ratings. The alternator on this model is peak continuous rated (as defined in ISO 8528-3).
| 50 Hz Standby Rating | Standard reference conditions 25�C (77�F) Air Inlet Temp, 100m (328 ft) A.S.L. 30% relative humidity. Fuel consumption data at full load with diesel fuel with specific gravity of 0.85 and conforming to BS2869: 1998, Class A2. Standard reference conditions 25�C (77�F) Air Inlet Temp, 100m (328 ft) A.S.L. 30% relative humidity. Fuel consumption data at full load with diesel fuel with specific gravity of 0.85 and conforming to BS2869: 1998, Class A2.
Engine Specifications
| Engine Model | Perkins® 404D-22G Perkins® 404D-22G
| Bore | 84 mm (3.3 in) 84 mm (3.3 in)
| Stroke | 100 mm (3.9 in) 100 mm (3.9 in)
| Governor Type | Mechanical Mechanical
| Displacement | 2.2l (135.2 cu. in) 2.2l (135.2 cu. in)
| Compression Ratio | 23.3:1 23.3:1
P16.5-6S Standard Equipment
print Print
Engine
Air Cleaner
Lube oil drain valve
Engine filled with lubrication oil
High Coolant Temperature Shutdown
Low Oil Pressure Shutdown
Cooling
Package mounted radiator
Radiator & Cooling Fan
Coolant Drain Valve
Fan, Fan drive and battery charging Alternator drive fully guarded to meet EC Machinery Directive
Cooling System filled with Coolant mix
Exhaust
Exhaust flange outlet
Exhaust stub pipe and gasket
Fuel
8 Hr Fuel Tank or Skidbase
Fuel Fittings for Local and Remote Feed
Alternator
FG Wilson Alternator
SHUNT Excitation
IP23 Protection
Control Panel
FG100
Mounting
Base, Formed Steel with Skid base or Single wall Fuel Tank
Certified Base Mounted Lifting Eyes, and Rear Drag Eyelets
Anti-vibration mounts
Battery Tray and Cables
P16.5-6S Optional Equipment
print Print
Exhaust
Industrial, Residential, Critical Silencers
Alternator
Leroy Somer Alternator
Quadrature Droop Kit
Anti-Condensation Heater and Panel Circuitry
Anti-Condensation Heater and Panel Circuitry
Control Panels
DSE4520
DSE7320
DSE7410
Deep Sea DSE7420
Starting/Charging
Lead Acid battery (Dry)
General
Upgrade to Standard Set for "CE" Certification
EEC Declaration of Conformity
Narrow, Wide or Skid Base
Sound attenuated, steel or galvanised enclosure
Dual wall fuel tanks
Enclosure
Compliance to European Community Directive 2000/14/EC
Super sound attenuation for residential areas
Totally enclosed exhaust silencing system
Robust and highly corrosion resistant construction
See how P16.5-6S compares against frequently compared products.
Diesel Generators
Selected
P16.5-6S
Minimum Rating
15 kVA / 15 kW
15 kVA / 15 kW
Maximum Rating
19.4 kVA / 19.4 kW
19.4 kVA / 19.4 kW
Emissions/Fuel Strategy
EU3a Emissions Compliant
EU3a Emissions Compliant
Diesel Generators
P16.5-1S
Minimum Rating
15 kVA / 15 kW
15 kVA / 15 kW
Maximum Rating
16.5 kVA / 16.5 kW
16.5 kVA / 16.5 kW
Emissions/Fuel Strategy
Fuel Optimised
Fuel Optimised
View Details
Diesel Generators
P18-6
Minimum Rating
16.5 kVA / 13.2 kW
16.5 kVA / 13.2 kW
Maximum Rating
22 kVA / 17.6 kW
22 kVA / 17.6 kW
Emissions/Fuel Strategy
EUIIIa Emissions Compliant
EUIIIa Emissions Compliant
View Details
Shop Now
An error has occurred!
close
Find Equipment at a local dealer to help you estimate pricing.
Due to technical issues your requested action could not be completed. Please try again.
Sorry! Our eCommerce store in your territory currently doesn't have available the machine you selected.
Sorry! Our eCommerce store currently doesn't have a dealer for the territory you selected.
Please enter a valid entry to continue.
Enter a New Location
Continue
Dealer Price
×
The displayed pricing identified as "Price" is the price that the Dealer sets for the particular machine configuration shown. The Price shown includes the features and attachments (if any) shown as being included at no cost with the machine configuration as well as all reasonable Dealer handling, preparation or similar costs or fees. The Price does not include taxes, shipping, surcharges, assembly charges, destination, freight and/or delivery charges. In addition, the Price does not include (i) any attachments not shown as being included at no cost with the machine configuration, or (ii) any protection plans, such as a Customer Value Agreement or Equipment Protection Plan.
This is not an offer for sale. The Price displayed is for informational purposes only. The actual prices and terms and conditions of sale for all products are to be solely determined by the selling authorized Cat dealer and agreed to with the purchaser at the time of a final sale. The price shown is in U.S. Dollars and is for products sold in the US.
OK
Starting at MSRP
×
This is not an offer for sale. The MSRP price displayed is for informational purposes. Please note that the MSRP may vary by authorized Cat dealer for the same product. The actual price and terms and conditions of sale for all products are to be solely determined by the selling authorized Cat dealer at the time of sale.
Taxes, shipping & handling charges, surcharges, assembly charges, destination, freight and/or delivery charges are not included in the MSRP shown and such charges will be material in some locations (including but not limited to Alaska, Hawaii, Guam, and the Pacific Islands). The displayed pricing identified as the “MSRP” price includes features shown for the lowest priced machine configuration on the page accessed through the “Shop Now” button and does not include any attachments or protection plans.
OK
Starting at MSRP
×
Price listed is Manufacturer's Suggested Retail Price, this price does not include shipping and handling, expedite charges, taxes, dealer installation costs or other dealer charges. Dealers set actual prices, including invoicing currency. The MSRP displayed is for the region selected.
OK
FGWilson product brochures and other informational documents are available for your growing business.
P16.5-6S Datasheet - Standard Alt
Downloadable PDF Opens in a New Tab
file_download
P16.5-6S Datasheet (Optional Alt)
Downloadable PDF Opens in a New Tab
file_download
Level 1, 2, 3 Enclosure
Downloadable PDF Opens in a New Tab
file_download
Range Brochure - Universal
Downloadable PDF Opens in a New Tab
file_download
FG Wilson Gensets Rating Guide
Downloadable PDF Opens in a New Tab
file_download
Media Gallery
Photos
Videos
All
play_circle_outline
warning
Gallery
Cookies are required.
Accept targeting and performance cookies to use this feature.
Cookie Settings
play_circle_outline
warning
Gallery
Cookies are required.
Accept targeting and performance cookies to use this feature.
Cookie Settings
play_circle_outline
warning
Gallery
Cookies are required.
Accept targeting and performance cookies to use this feature.
Cookie Settings
P16.5-6S Media
×
Photos
Videos
All
warning
Gallery
Cookies are required.
Accept targeting and performance cookies to use this feature.
Cookie Settings
warning
Gallery
Cookies are required.
Accept targeting and performance cookies to use this feature.
Cookie Settings
warning
Gallery
Cookies are required.
Accept targeting and performance cookies to use this feature.
Cookie Settings
Chat
Cookies are required.
×
Please note: You must accept the use of functional cookies to enable this feature.
Cookie Settings
Online Status Offline Status
Close
Join our mailing list
Facebook
LinkedIn
Youtube
warning
Social Media
Cookies are required.
Please note: You must accept the use of all cookies to enable this feature.
Cookie Settings
Privacy
Cookie Settings
Legal
Do Not Sell or Share My Personal Information
Terms and Conditions of Sale
fgwilson.com
Caterpillar (NI) Ltd 2024 All Rights Reserved.
