URL: https://www.firstallpower.com/upload/file/1564103617.pdf
Accessed: 2026-11-24

QYI454B
THREE-PHASE SYNCHRONOUS GENERATOR
WINDING QY12 Datasheet for 4 poles -50Hz @ 1500rpm/ 60Hz @ 1800rpm
| Ambient Temperature环境温度 | 40°C
| Method of Cooling 冷却方式 | Air cooling风冷
| Temperature Rise 温升 | 125°C
| Direction of Rotation 旋转方向 | Clockwise顺时针
| Insulation Class 绝缘等级 | H
| Maximum Over-speed 最高转速 | 2250r/min
| Power Factor功率因数 | 0.8
| Degree of Protection / Enclosure 防护等级 | IP23
| Excitation 励磁方式 | Brushless无刷
| Altitude 海拔 | 1000m
| Winding Pitch 绕组节距 | 2/3
| Stator winding 定子绕组 | 双层叠绕绕组 DLL
| Pole极数 | 4
| Number of Terminal 终端数量 | 6
| Duty工作制 | S1- Continuous
Rotor 转子 With damping cage带阻尼
| Waveform 电话干扰因数 | TIF<50 | THF<2%
| Waveform distortion 波形畸变率 | BS EN 61000-6-2&BS EN 61000-6-4,VDE 0875G,VDE0874N
| Radio interference 无线电干扰 | Noload<1.5%,Non-distorting balanced linear load<5%
| AVR MODEL AVR型号 | Standard 标配
| Selection 选配 | PMG
| MX341B | MX321 | MX341B | MX321
| Voltage Regulation - in steady state condition 电压调节 | ±0.5 | ±0.5 | ±0.5 | ±0.5
| Short Circuit Current Capacity 短路电流容量 | 4400A
Electrical Characteristic
| Frequency频率 | Hz | 50 | 60
| Voltage ( series star )电压 Y | V | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277
| Voltage ( parallel star )电压 YY | V
| N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A
| Voltage ( series delta )电压 Δ | V | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277
| Rated power at Class H (125ºC) temperature rise | kVA | 1360 | 1400 | 1400 | 1375 | 1525 | 1625 | 1655 | 1690
| 额定功率在H(125ºC)温升 | kW | 1088 | 1120 | 1120 | 1100 | 1220 | 1300 | 1324 | 1352
| 4/4% | 94.8 | 94.9 | 95 | 95.2 | 94.8 | 94.9 | 95 | 95.1
| Efficiency at Class H (P.F.=0.8)绝缘等级H (P.F.=0.8)效率 | 3/4% | 95.7 | 95.8 | 95.9 | 96 | 95.5 | 95.6 | 95.7 | 95.8
| 2/4% | 95.7 | 95.7 | 95.7 | 95.7 | 95.2 | 95.3 | 95.3 | 95.3
| 4/4% | 96 | 96 | 96.1 | 96.2 | 96 | 96 | 96.1 | 96.1
| Efficiency at Class H (P.F.=1.0)绝缘等级H (P.F.=1.0)效率 | 3/4% | 96.7 | 96.8 | 96.8 | 96.9 | 96.4 | 96.5 | 96.6 | 96.7
| 2/4% | 96.7 | 96.7 | 96.7 | 96.6 | 96.2 | 96.3 | 96.3 | 96.3
Reactances (%) at Class H 绝缘等级H考核时的电抗
| Direct axis synchronous reactance unsaturated 直轴同步电抗 | Xd | 3.5 | 3.26 | 3.02 | 2.64 | 4.25 | 4.04 | 3.77 | 3.53
| Direct axis transient reactance saturated 直轴瞬态电抗 | X'd | 0.21 | 0.2 | 0.18 | 0.16 | 0.26 | 0.25 | 0.23 | 0.22
| Direct axis subtransient reactance saturated 直轴瞬变电抗 | X"d | 0.16 | 0.15 | 0.14 | 0.12 | 0.19 | 0.18 | 0.17 | 0.16
| Quadrature axis synchronous reactance unsaturated 交轴同步电抗 Xq | 2.26 | 2.1 | 1.95 | 1.7 | 2.74 | 2.61 | 2.43 | 2.28
| Quadrature axis subtransient reactance saturated 交轴起始瞬态电抗X"q | 0.32 | 0.29 | 0.27 | 0.24 | 0.38 | 0.37 | 0.34 | 0.32
| Leakage reactance漏抗 | X1 | 0.04 | 0.04 | 0.03 | 0.03 | 0.05 | 0.05 | 0.04 | 0.04
| Negative sequence reactance saturated负序电抗饱和 | X2 | 0.22 | 0.21 | 0.19 | 0.17 | 0.27 | 0.26 | 0.24 | 0.23
| Zero sequence reactance unsaturated 零序电抗不饱和 | X0 | 0.03 | 0.03 | 0.02 | 0.02 | 0.03 | 0.03 | 0.03 | 0.03
| Short-circuit ratio 短路比 | Kcc | 0.2857 | 0.3067 | 0.3311 | 0.3788 | 0.2353 | 0.2475 | 0.2653 | 0.2833
| Short-circuit transient time constant (sec.)瞬变时间常数（秒） | T'd | 0.13
| Subtransient time constant (sec.) 超瞬变时间常数（秒。） | T"d | 0.01
| Open circuit time constant (sec.)开路时间常数 | T'do | 2.14
| Armature time constant (sec.)电枢时间常数 | Tα | 0.02
| Stator Winding Resistance (20℃)定子绕组电阻(20℃) | ohm | 0.0016
| Rotor Winding Resistance (20℃)转子绕组电阻(20℃) | ohm | 1.27
| Exciter Stator Resistance (20℃)励磁机定子电阻(20℃) | ohm | 17.5
| Exciter Rotor Phase resistance 励磁机转子相电阻 | ohm | 0.063
| No load excitation current空载励磁电流 | io (A) | 0.6 | 0.63 | 0.71 | 0.65 | 0.56 | 0.6 | 0.62 | 0.63
| Full load excitation current满载励磁电流 | ic(A) | 3.2 | 3.2 | 3.5 | 3.2 | 3.4 | 3.3 | 3.4 | 3.5
| Cooling air requirement空气冷却要求 | m3/sec | 2.69m3/s 5200cfm | 3.45m3/s | 7300cfm
Mechanical Characteristic
| Configuration 结构 | Single Bearing 单轴承
Double Bearing 双轴承
| Type of Construction 结构形式 | B2-SAE | IM B34
| Total Weight - kgs 总重量-公斤 | 2760 | 2710
| Weight wound stator - kgs 定子重量-公斤 | 1306 | 1306
| Weight wound rotor - kgs 转子重量-公斤 | 1139 | 1077
| Inertia (J) [kgm2] 转动惯量（J）[ kgm2） | 32.7498kgm2 | 31.7489kgm2
| Drive end bearing / Lubrication 驱动端轴承/润滑 | BALL.6228-2RS(ISO)
| Non-drive end bearing / Lubrication非驱动端轴承/润滑 | BALL.6319-2RS(ISO) | BALL.6319-2RS(ISO)
| Packing crate size 包装尺寸（cm） | 186X105X149 | 205X101X159
| 50 | QYI454B
| Hz | Winding 312
THREE PHASE EFFICIENCY CURVES
| 60 | QYI454B
Winding 312
| Hz | THREE PHASE EFFICIENCY CURVES
QYI454B
| Three-phase | Short
| Circuit Decrement Curve. No-load Excitation | at
| Rated | Speed
Based on star (wye) connection.
50
| Hz | 100000
SYMMETRICAL
ASYMMETRICAL
| CURRENT (Amps) | 10000
1000
| 0.001 | 0.01 | 0.1 | 1 | 10
TIME (secs)
| Sustained | Short
| Circuit | = 4,400
Amps
| 60 | 100000
Hz
SYMMETRICAL
ASYMMETRICAL
| CURRENT (Amps) | 10000
1000
| 0.001 | 0.01 | 0.1 | 1 | 10
TIME (secs)
| Sustained Short Circuit = 4,650 | Amps
| Note 1 | Note 2
| The following multiplication factors should be | The following multiplication factor should be used to convert the
| used to adjust the values from curve between | values calculated in accordance with NOTE 1 to those applicable
| time 0.001 seconds and the minimum current | to the various types of short circuit :
point in respect of nominal operating voltage :
| 50Hz | 60Hz | 3-phase | 2-phase L-L | 1-phase L-N
| Voltage | Factor
| Voltage | Factor
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| 380v | x 1.00 | 416v | x 1.00
| Minimum | x 1.00 | x 1.80 | x 3.20
| 400v | x 1.05 | 440v | x 1.06
| Sustained | x 1.00 | x 1.50 | x 2.50
| 415v | x 1.09 | 460v | x 1.10
| Max. sustained | duration | 10 sec. | 5 sec. | 2 sec.
| 440v | x 1.16 | 480v | x 1.15
| All other | times
are unchanged
| The sustained current value | is constant irrespective | Note 3
| of voltage level | Curves are drawn for Star (Wye) connected machines.
