URL: http://frs-power.com/pd.jsp?id=17
Accessed: 2026-10-29

燃气发电机组 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网
首页 Home
产品中心 Nav
解决方案 Nav
案例展示 Nav
关于我们 Nav
新闻动态 Nav
联系我们 Nav
康明斯系列 帕金斯系列 五十铃系列 玉柴系列 沃尔沃系列 奔驰系列 上柴系列 柴油发电机组 高压发电机组 燃气发电机组 微小型发电机 电压移动照明灯塔 拖车式排水泵 拖车式轻潜泵组 履带式排水机器人 发电机组配件 数据电信 大型建筑 医疗保健 银行金融 石油生产 户外工程 矿山冶炼 公司简介 认证证书 公司历程 企业图册
|
产品分类
|
|
|
|
|
|
|
|
|
柴油发电机组
|
| | 康明斯系列
|
| | 帕金斯系列
|
| | 上柴系列
|
| | 沃尔沃系列
|
| | 玉柴系列
|
| | 奔驰系列
|
| | 五十铃系列
|
|
|
|
|
|
高压发电机组
|
|
|
|
|
|
燃气发电机组
|
|
|
|
|
|
微小型发电机
|
|
|
|
|
|
电压移动照明灯塔
|
|
|
|
|
|
拖车式排水泵
|
|
|
|
|
|
拖车式轻潜泵组
|
|
|
|
|
|
履带式排水机器人
|
|
|
| | |
|
燃气发电机组
福瑞斯燃气发电机组，高效稳定，为您的电力需求提供强劲动力。采用先进的燃气技术，确保高效能量转换，功率输出稳定可靠，满足您长时间、高负荷的电力需求。低排放设计，减少对环境的影响，低噪音运行，提供宁静的电力供应体验。智能控制系统，方便您实时监测机组运行状态，轻松应对各种电力挑战。
无论是工厂生产、医院运转还是商业场所，我们的燃气发电机组都能稳定应对，为您的电力需求保驾护航。
|
|
|
|
|
预约咨询
|
产品详情
| 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级
| 机组类型 | 开架式、静音式、拖车式、集装箱式、车载式 | 防护等级 | IP22、IP23（船用IP44&IP54）
| 交流发电机品牌 | 利莱森玛、马拉松、斯坦福、德科、普得利 | 功率因素 | 三相0.8或单相1.0
| 励磁方式 | 无刷自励磁 | 轴承数 | 单轴承
| 基本技术参数
| 机组型号
| 机组主用功率
（kW）
| 控制器型号
| 气缸数
| 排量
| 缸数/排列
(mm)
| 压缩比
| 机组尺寸 - 开架
(mm)
|
机组重量 - 开架
(kg)
| FRS-30NG
| 30
| ComAp
| 11;1
| 3.9
| 102×120
| 10.5:1
| 1800×870×1450
| 1120
| FRS-45NG
| 45
| ComAp
| 4
| 3.9
| 102×120
| 10.5:1
| 1800×870×1450
| 1120
| FRS-50NG
| 50
| ComAp
| 6
| 5.9
| 102×120
| 10.5:1
| 2300×870×1580
| 1400
| FRS-80NG
| 80
| ComAp
| 6
| 5.9
| 102×120
| 10.5:1
| 2300×870×1580
| 1400
| FRS-90NG
| 90
| ComAp
| 6
| 5.9
| 102×120
| 10.5:1
| 2300×870×1580
| 1450
| FRS-100NG
| 100
| ComAp
| 6
| 8.3
| 114×135
| 10.5:1
| 2350×1000×1580
| 1650
| FRS-120NG
| 120
| ComAp
| 6
| 8.3
| 114×135
| 10.5:1
| 2350×1000×1580
| 1650
| FRS-140NG
| 140
| ComAp
| 6
| 8.3
| 114×135
| 10.5:1
| 2500×1010×1580
| 1730
| FRS-150NG
| 150
| ComAp
| 6
| 8.9
| 114×135
| 10.5:1
| 2600×1010×1650
| 1780
| FRS-160NG
| 160
| ComAp
| 6
| 8.9
| 114×135
| 10.5:1
| 2600×1010×1650
| 1780
| FRS-180NG
| 180
| ComAp
| 6
| 8.9
| 114×135
| 10.5:1
| 2600×1010×1650
| 1780
| FRS-200NG
| 200
| ComAp
| 6
| 9.5
| 116.5×148
| 10.5:1
| 2600×1010×1650
| 1850
| FRS-240NG
| 240
| ComAp
| 6
| 12.9
| 131×160
| 10.5:1
| 3800×1400×1700
| 2800
| FRS-280NG
| 280
| ComAp
| 6
| 15
| 137×169
| 10.5:1
| 3800×1500×1850
| 3000
| FRS-300NG
| 300
| ComAp
| 6
| 15
| 137×169
| 10.5:1
| 3800×1500×1850
| 3000
| FRS-300NG
| 300
| ComAp
| 6
| 19
| 159×159
| 11.0：1
| 4200×1800×2600
| 5800
| FRS-350NG
| 350
| ComAp
| 6
| 19
| 159×159
| 11.0：1
| 4200×1800×2600
| 6000
| FRS-400NG
| 400
| ComAp
| 6
| 19
| 159×159
| 11.0：1
| 4200×1800×2600
| 7000
| FRS-500NG
| 500
| ComAp
| 6
| 38
| 159×159
| 11.5：1
| 5000×2000×2650
| 6000
| FRS-600NG
| 600
| ComAp
| V型12缸
| 38
| 159×159
| 11.5：1
| 5000×2000×2650
| 6500
| FRS-700NG
| 700
| ComAp
| V型12缸
| 38
| 159×159
| 11.5：1
| 5000×2000×2650
| 7000
| FRS-800NG
| 800
| ComAp
| V型12缸
| 38
| 159×159
| 11.5：1
| 5000×2000×2650
| 7200
| FRS-1000NG
| 1000
| ComAp
| V型12缸
| 50.3
| 159×159
| 11.5：1
| 5000×2000×2650
| 9000
|
Contact Us
公司地址：中国 辽宁省沈阳市于洪区楠岭街10号
联系电话：024-89211838
邮 箱：frspower@kvapower.net
传 真：+86 24 89301911
|
扫码查看更多
扫码咨询更多
技术支持： 汇创科技 | 辽ICP备13001121号-5 | 本站支持 - -
