URL: http://www.frs-power.com/pd.jsp?id=11
Accessed: 2026-11-13

帕金斯系列发电机组 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网
首页 Home
产品中心 Nav
解决方案 Nav
案例展示 Nav
关于我们 Nav
新闻动态 Nav
联系我们 Nav
康明斯系列 帕金斯系列 五十铃系列 玉柴系列 沃尔沃系列 奔驰系列 上柴系列 柴油发电机组 高压发电机组 燃气发电机组 微小型发电机 电压移动照明灯塔 拖车式排水泵 拖车式轻潜泵组 履带式排水机器人 发电机组配件 数据电信 大型建筑 医疗保健 银行金融 石油生产 户外工程 矿山冶炼 公司简介 认证证书 公司历程 企业图册
| 产品分类 | | |
| | | | | | 柴油发电机组 |
| | 康明斯系列 |
| | 帕金斯系列 |
| | 上柴系列 |
| | 沃尔沃系列 |
| | 玉柴系列 |
| | 奔驰系列 |
| | 五十铃系列 |
|
| | | | 高压发电机组 |
|
| | | | 燃气发电机组 |
|
| | | | 微小型发电机 |
|
| | | | 电压移动照明灯塔 |
|
| | | | 拖车式排水泵 |
|
| | | | 拖车式轻潜泵组 |
|
| | | | 履带式排水机器人 |
|
|
| | |
|
帕金斯系列发电机组
FRS-P帕金斯系列柴油发电机组，发动机选用具有悠久历史的世界著名的英国帕金斯（Perkins）发动机，具有快捷、可靠的冷启动性能，采用先进技术，优化燃烧过程，低燃油消耗、低噪音，节能环保。 | |
|
|
| 预约咨询
| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级
| 机组类型 | 开架式、静音式、拖车式、集装箱式、车载式 | 防护等级 | IP22、IP23（船用IP44&IP54）
| 交流发电机品牌 | 利莱森玛、马拉松、斯坦福、德科、普得利 | 功率因素 | 三相0.8或单相1.0
| 励磁方式 | 无刷自励磁 | 轴承数 | 单轴承
| 机组技术参数 | 发动机技术参数
| 机组型号 | 主要功率 （kW） | 备用功率 （kW） | 机组尺寸 （长x宽x高） | 重量 （kg） | 发动机型号 | 缸数/排列 | 缸径 mm | 行程 mm | 排量 （L） | 燃油消耗率 g/（kw·h） | 机油容量 （L） | 冷却液容量 （L）
| | | | 开架式 | 静音式 | 开架式 | 静音式 | | | | | | | |
| FRS-7P | 7 | 8 | 1100*670*1313 | 2000*920*1252 | 550 | 727 | 403A-11G1 | 3/L | 77 | 81 | 1.131 | 252 | 4.9 | 5.2
| FRS-10P | 10 | 11 | 1200*670*1313 | 2000*920*1252 | 550 | 800 | 403A-15G1 | 3/L | 84 | 90 | 1.496 | 264 | 6 | 6
| FRS-16P | 16 | 18 | 1230*670*1313 | 2000*920*1252 | 550 | 880 | 404A-22G1 | 4/L | 84 | 100 | 2.216 | 237 | 10.6 | 7
| FRS-24P | 24 | 26 | 1450*750*1354 | 2500*1020*1521 | 780 | 1275 | 1103A-33G | 3/L | 105 | 127 | 3.3 | 214 | 8.3 | 10.2
| FRS-36P | 36 | 40 | 1570*750*1378 | 2500*1020*1521 | 800 | 1385 | 1103A-33TG1 | 3/L | 105 | 127 | 3.3 | 215 | 8.3 | 10.2
| FRS-48P | 48 | 53 | 1570*750*1378 | 2500*1020*1521 | 800 | 1445 | 1103A-33TG2 | 3/L | 105 | 127 | 3.3 | 215 | 8.3 | 10.2
| FRS-50P | 50 | 55 | 1680*750*1354 | 2850*1020*1521 | 1000 | 1490 | 1104A-44TG1 | 4/L | 105 | 127 | 4.4 | 211 | 8 | 13
| FRS-64P | 64 | 70 | 1760*750*1364 | 2850*1020*1521 | 1000 | 1530 | 1104A-44TG2 | 4/L | 105 | 127 | 4.4 | 216 | 8 | 13
| FRS-80P | 80 | 88 | 1860*800*1380 | 2850*1020*1521 | 1100 | 1615 | 1104C-44TAG2 | 4/L | 105 | 127 | 4.4 | 205 | 8 | 12.6
| FRS-108P | 108 | 120 | 2320*800*1560 | 3375*1170*1782 | 1550 | 2100 | 1106A-70TG1 | 6/L | 105 | 135 | 7.01 | 205 | 16.5 | 21
| FRS-120P | 120 | 132 | 2340*980*1520 | 3375*1170*1782 | 1550 | 2100 | 1106A-70TAG2 | 6/L | 105 | 135 | 7.01 | 205 | 16.5 | 21
| FRS-140P | 140 | 154 | 2340*980*1520 | 3375*1170*1782 | 1600 | 2440 | 1106A-70TAG3 | 6/L | 105 | 135 | 7.01 | 205 | 16.5 | 21
| FRS-160P | 160 | 176 | 2340*980*1520 | 3375*1170*1782 | 1630 | 2465 | 1106A-70TAG4 | 6/L | 105 | 135 | 7.01 | 205 | 16.5 | 21
| FRS-184P | 184 | 200 | 2565*1087*1680 | 3750*1220*2100 | 2000 | 2625 | 1206A-E70TTAG2 | 6/L | 105 | 135 | 7.01 | 205 | 16 | 29.6
| FRS-200P | 200 | 220 | 2565*1087*1680 | 3750*1220*2100 | 2050 | 2725 | 1206A-E70TTAG3 | 6/L | 105 | 135 | 7.01 | 205 | 16 | 29.6
| FRS-280P | 280 | 308 | 3000*1245*2000 | 4500*1470*2483 | 3000 | 4080 | 2206C-E13TAG2 | 6/L | 130 | 157 | 12.5 | 209 | 40 | 51.4
| FRS-320P | 320 | 352 | 3080*1245*2000 | 4500*1470*2483 | 3100 | 4170 | 2206C-E13TAG3 | 6/L | 130 | 157 | 12.5 | 206 | 40 | 51.4
| FRS-360P | 360 | 400 | 3300*1245*1966 | 4700*1520*2512 | 3100 | 4960 | 2506C-E15TAG1 | 6/L | 137 | 171 | 15 | 216 | 62 | 58
| FRS-400P | 400 | 440 | 3300*1245*1966 | 4700*1520*2512 | 3200 | 4960 | 2506C-E15TAG2 | 6/L | 137 | 171 | 15 | 211 | 62 | 58
| FRS-520P | 520 | 560 | 3653*1536*2185 | 4950*2020*2502 | 4000 | 6510 | 2806A-E18TAG2 | 6/L | 145 | 183 | 18.13 | 202 | 62 | 61
| FRS-600P | 600 | 660 | 3960*1706*2177 | 6058*2438*2591 | 5500 | 11650 | 4006-23TAG2A | 6/L | 160 | 190 | 23 | 209 | 113.4 | 120
| FRS-640P | 640 | 700 | 3960*1706*2177 | 6058*2438*2591 | 6000 | 11800 | 4006-23TAG3A | 6/L | 160 | 190 | 23 | 210 | 113.4 | 120
| FRS-720P | 720 | 800 | 4685*2046*2320 | 6058*2438*2591 | 7050 | 12600 | 4008TAG1A | 8/L | 160 | 190 | 30.6 | 206 | 153 | 226
| FRS-800P | 800 | 880 | 4850*2046*2320 | 6058*2438*2591 | 8000 | 12800 | 4008TAG2 | 8/L | 160 | 190 | 30.6 | 206 | 153 | 226
| FRS-1000P | 1000 | 1100 | 4905*1970*2410 | 12192*2438*2896 | 10000 | 19470 | 4012-46TWG2A | 12/V | 160 | 190 | 45.8 | 212 | 159 | 177
| FRS-1100P | 1100 | 1200 | 5090*2182*2485 | 12192*2438*2896 | 10600 | 19890 | 4012-46TAG3A | 12/V | 160 | 190 | 45.8 | 212 | 177 | 265
| FRS-1200P | 1200 | 1320 | 5090*2182*2485 | 12192*2438*2896 | 10600 | 20220 | 4012-46TAG2A | 12/V | 160 | 190 | 45.8 | 207 | 177 | 265
| FRS-1320P | 1320 | 1450 | 5265*2164*2545 | 12192*2438*2896 | 11500 | 20320 | 4012-46TAG3A | 12/V | 160 | 190 | 45.8 | 212 | 177 | 265
| FRS-1480P | 1480 | 1600 | 6080*2135*2575 | 12192*2438*2896 | 14600 | 20350 | 4016TAG1A | 16/V | 160 | 190 | 61.12 | 205 | 213 | 357
| FRS-1600P | 1600 | 1800 | 6242*2135*2575 | 12192*2438*2896 | 14600 | 20480 | 4016TAG2A | 16/V | 160 | 190 | 61.12 | 208 | 213 | 357
| FRS-1800P | 1800 | 2000 | 6330*2250*2723 | 12192*2438*2896 | 16000 | 20650 | 4016-61TRG3 | 16/V | 160 | 190 | 61.12 | 210 | 213 | 477
|
Contact Us
公司地址：中国 辽宁省沈阳市于洪区楠岭街10号
联系电话：024-89211838
邮 箱：frspower@kvapower.net
传 真：+86 24 89301911
|
扫码查看更多
扫码咨询更多
技术支持： 汇创科技 | 辽ICP备13001121号-5 | 本站支持 - -
