URL: http://www.frs-power.com/pd.jsp?id=14
Accessed: 2026-11-13

玉柴系列发电机组 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网
首页 Home
产品中心 Nav
解决方案 Nav
案例展示 Nav
关于我们 Nav
新闻动态 Nav
联系我们 Nav
康明斯系列 帕金斯系列 五十铃系列 玉柴系列 沃尔沃系列 奔驰系列 上柴系列 柴油发电机组 高压发电机组 燃气发电机组 微小型发电机 电压移动照明灯塔 拖车式排水泵 拖车式轻潜泵组 履带式排水机器人 发电机组配件 数据电信 大型建筑 医疗保健 银行金融 石油生产 户外工程 矿山冶炼 公司简介 认证证书 公司历程 企业图册
| 产品分类 | | |
| | | | | | 柴油发电机组 |
| | 康明斯系列 |
| | 帕金斯系列 |
| | 上柴系列 |
| | 沃尔沃系列 |
| | 玉柴系列 |
| | 奔驰系列 |
| | 五十铃系列 |
|
| | | | 高压发电机组 |
|
| | | | 燃气发电机组 |
|
| | | | 微小型发电机 |
|
| | | | 电压移动照明灯塔 |
|
| | | | 拖车式排水泵 |
|
| | | | 拖车式轻潜泵组 |
|
| | | | 履带式排水机器人 |
|
|
| | |
|
玉柴系列发电机组
FRS-Y玉柴系列柴油发电机组，采用广西玉柴机器股份有限公司生产的柴油发动机，玉柴机器是目前国内发展速度最快，规模最大、柴油发动机产品谱系最完整的企业之一。玉柴机器以大功率、大扭矩、高可靠、低油耗、低排放、适配性强的特点和完善便捷的服务，成为国内首选的专业高效配套动力。全系列产品排放均达国亚以上排放标准。 | |
|
|
| 预约咨询
| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级
| 机组类型 | 开架式、静音式、拖车式、集装箱式、车载式 | 防护等级 | IP22、IP23（船用IP44&IP54）
| 交流发电机品牌 | 利莱森玛、马拉松、斯坦福、德科、普得利 | 功率因素 | 三相0.8或单相1.0
| 励磁方式 | 无刷自励磁 | 轴承数 | 单轴承
| 机组技术参数 | 发动机技术参数
| 机组型号 | 主要功率 （kW） | 备用功率 （kW） | 机组尺寸 （长x宽x高） | 重量 （kg） | 发动机型号 | 缸数/排列 | 缸径x行程 （mm） | 排量 （L） | 燃油消耗率 g/（kw·h） | 机油容量 （L） | 冷却液容量 （L）
| | | | 开架式 | 静音式 | 开架式 | 静音式 | | | | | | |
| FRS-30Y | 30 | 35 | 1850*750*1120 | 2400*1100*1450 | 850 | 1280 | YC4D60-D21 | 4/L | 108*115 | 4.214 | 218 | 13 | 22
| FRS-50Y | 50 | 55 | 1900*750*1120 | 2500*1100*1450 | 900 | 1480 | YC4D90Z-D21 | 4/L | 108*115 | 4.214 | 227.3 | 13 | 24
| FRS-58Y | 58 | 64 | 1950*840*1175 | 2500*1100*1450 | 1050 | 1630 | YC4A100Z-D20 | 4/L | 108*132 | 4.84 | 212.9 | 12 | 27
| FRS-80Y | 80 | 88 | 2000*840*1175 | 3000*1200*1670 | 1080 | 1880 | YC4A140L-D20 | 4/L | 108*132 | 4.84 | 212.9 | 12 | 27
| FRS-100Y | 100 | 110 | 2050*840*1175 | 3000*1200*1670 | 1100 | 1900 | YC4A180L-D20 | 4/L | 108*132 | 4.84 | 212.9 | 12 | 27
| FRS-100Y | 100 | 110 | 2400*930*1400 | 3000*1200*1670 | 1450 | 2200 | YC6B180L-D20 | 6/L | 108*125 | 6.871 | 210.8 | 18 | 45
| FRS-120Y | 120 | 132 | 2400*930*1400 | 3200*1200*1750 | 1500 | 2300 | YC6B205L-D20 | 6/L | 108*125 | 6.871 | 210.8 | 18 | 45
| FRS-150Y | 150 | 165 | 2500*930*1685 | 3200*1200*1750 | 1810 | 2600 | YC6A245L-D21 | 6/L | 108*132 | 7.255 | 215 | 24 | 55
| FRS-200Y | 200 | 220 | 2900*1100*1600 | 3600*1300*1960 | 2450 | 3700 | YC6MK350L-D20 | 6/L | 123*145 | 10.338 | 203.3 | 30 | 65
| FRS-250Y | 250 | 275 | 2950*1100*1600 | 3900*1500*2020 | 2500 | 3800 | YC6MK420L-D20 | 6/L | 123*145 | 10.338 | 203.3 | 30 | 65
| FRS-280Y | 280 | 308 | 3000*1150*1650 | 3900*1500*2020 | 2650 | 4000 | YC6MJ480L-D20 | 6/L | 131*145 | 11.76 | 206 | 30 | 65
| FRS-300Y | 300 | 330 | 3000*1150*1650 | 3900*1500*2020 | 3000 | 4500 | YC6MJ500L-D21 | 6/L | 131*145 | 11.76 | 206 | 30 | 65
| FRS-320Y | 320 | 350 | 3400*1360*1750 | 4200*1800*2100 | 3650 | 5450 | YC6T550L-D21 | 6/L | 145*165 | 16.35 | 203.4 | 56 | 90
| FRS-350Y | 350 | 385 | 3450*1360*1750 | 4200*1800*2100 | 3700 | 5500 | YC6T600L-D22 | 6/L | 145*165 | 16.35 | 204.5 | 56 | 90
| FRS-400Y | 400 | 440 | 3450*1360*1750 | 4200*1800*2100 | 3750 | 5550 | YC6T660L-D20 | 6/L | 145*165 | 16.35 | 208.4 | 56 | 90
| | | | | | | | | | | | | |
| FRS-16Y | 16 | 18 | 1650*730*1270 | 2400*1100*1450 | 500 | 900 | 4D24G6 | 4/L | 87*103 | 2.45 | ≤232 | 9.5 | 28
| FRS-20Y | 20 | 22 | 1650*730*1270 | 2400*1100*1450 | 500 | 900 | 4D24G7 | 4/L | 87*103 | 2.45 | ≤232 | 9.5 | 28
| FRS-24Y | 24 | 26 | 1650*730*1270 | 2400*1100*1450 | 500 | 900 | 4D24TG2 | 4/L | 87*103 | 2.45 | ≤218 | 9.5 | 28
| FRS-30Y | 30 | 33 | 1650*730*1270 | 2400*1100*1450 | 500 | 900 | 4D24TG0 | 4/L | 87*103 | 2.45 | ≤222 | 9.5 | 28
| FRS-45Y | 45 | 50 | 1850*750*1120 | 2400*1100*1450 | 1160 | 1500 | YC4D80-D34 | 4/L | 108*115 | 4.21 | ≤205 | 13 | 22
| FRS-50Y | 50 | 55 | 1900*750*1120 | 2500*1100*1450 | 1160 | 1650 | YC4D90-D34 | 4/L | 108*115 | 4.21 | ≤205 | 13.7 | 22
| FRS-60Y | 60 | 66 | 1900*750*1120 | 2500*1100*1450 | 1200 | 1700 | YC4D105-D34 | 4/L | 108*115 | 4.21 | ≤205 | 13.7 | 22
| FRS-70Y | 70 | 77 | 1900*750*1120 | 3000*1200*1670 | 1500 | 2300 | YC4D120-D31 | 4/L | 108*115 | 4.21 | ≤205 | 13.7 | 30
| FRS-80Y | 80 | 88 | 1900*750*1120 | 3000*1200*1670 | 1500 | 2300 | YC4D140-D31 | 4/L | 108*115 | 4.21 | ≤205 | 13.7 | 30
| FRS-90Y | 90 | 99 | 1900*750*1120 | 3000*1200*1670 | 1500 | 2300 | YC4D155-D31 | 4/L | 108*115 | 4.21 | ≤205 | 13.7 | 30
| FRS-80Y | 80 | 88 | 2000*840*1175 | 3000*1200*1670 | 1460 | 2260 | YC4A140-D30 | 4/L | 108*132 | 4.84 | ≤210 | 17 | 27
| FRS-90Y | 90 | 99 | 2050*840*1175 | 3000*1200*1670 | 1460 | 2260 | YC4A155-D30 | 4/L | 108*132 | 4.84 | ≤210 | 17 | 27
| FRS-100Y | 100 | 110 | 2050*840*1175 | 3000*1200*1670 | 1500 | 2300 | YC4A190-D30 | 4/L | 108*132 | 4.84 | ≤210 | 17 | 27
| FRS-120Y | 120 | 132 | 2500*930*1685 | 3000*1200*1670 | 1650 | 2450 | YC6A205-D30 | 6/L | 108*132 | 7.25 | ≤200 | 22 | 55
| FRS-140Y | 140 | 154 | 2500*930*1685 | 3200*1200*1750 | 1850 | 2650 | YC6A230-D30 | 6/L | 108*132 | 7.25 | ≤200 | 22 | 55
| FRS-150Y | 150 | 165 | 2500*930*1685 | 3200*1200*1750 | 1850 | 2650 | YC6A245-D30 | 6/L | 108*132 | 7.25 | ≤200 | 22 | 55
| FRS-160Y | 160 | 176 | 2500*930*1685 | 3200*1200*1750 | 1850 | 2650 | YC6A275-D30 | 6/L | 108*132 | 7.25 | ≤200 | 22 | 55
| FRS-200Y | 200 | 220 | 2900*1100*1600 | 3600*1300*1960 | 2450 | 3750 | YC6MK350-D30 | 6/L | 123*145 | 10.34 | ≤195 | 30 | 65
| FRS-250Y | 250 | 280 | 2950*1100*1600 | 3900*1500*2020 | 2630 | 3930 | YC6MK420-D30 | 6/L | 123*145 | 10.34 | ≤195 | 30 | 65
| FRS-280Y | 280 | 310 | 3000*1100*1600 | 3900*1500*2020 | 2750 | 4000 | YC6MK450-D30 | 6/L | 123*145 | 10.34 | ≤195 | 30 | 65
| FRS-300Y | 300 | 330 | 3250*1280*1730 | 4200*1800*2100 | 2970 | 4500 | YC6K500-D31 | 6/L | 129*155 | 12.16 | ≤192 | 36 | 103
| FRS-320Y | 320 | 340 | 3250*1280*1730 | 4200*1800*2100 | 2970 | 4500 | YC6K520-D30 | 6/L | 129*155 | 12.16 | ≤192 | 36 | 103
| | | | | | | | | | | | | |
| FRS-350Y | 350 | 385 | 3320*1280*1730 | 4200*1800*2100 | 3120 | 4700 | YC6K600-D30 | 6/L | 129*165 | 12.94 | ≤192 | 36 | 103
| FRS-400Y | 400 | 440 | 3450*1360*1750 | 4200*1800*2100 | 3925 | 5500 | YC6T660-D31 | 6/L | 145*165 | 16.35 | ≤195 | 52 | 130
| FRS-450Y | 450 | 500 | 3600*1460*1930 | 6058*2438*2591 | 4500 | 10500 | YC6TD780-D31 | 6/L | 152*180 | 19.6 | ≤195 | 55 | 130
| FRS-500Y | 500 | 550 | 3600*1460*1930 | 6058*2438*2591 | 4600 | 10600 | YC6TD840-D31 | 6/L | 152*180 | 19.6 | ≤195 | 55 | 130
| FRS-550Y | 550 | 600 | 3600*1460*1930 | 6058*2438*2591 | 4600 | 10600 | YC6TD900-D31 | 6/L | 152*180 | 19.6 | ≤195 | 55 | 130
| FRS-600Y | 600 | 660 | 3600*1460*1930 | 6058*2438*2591 | 4750 | 10750 | YC6TD1000-D30 | 6/L | 152*180 | 19.6 | ≤195 | 55 | 130
| FRS-600Y | 600 | 660 | 4600*1800*2450 | 6058*2438*2591 | 8150 | 14150 | YC6C1020-D31 | 6/L | 200*210 | 39.58 | ≤195 | 175 | 230
| FRS-640Y | 640 | 710 | 4600*1800*2450 | 6058*2438*2591 | 8170 | 14170 | YC6C1070-D31 | 6/L | 200*210 | 39.58 | ≤195 | 175 | 230
| FRS-730Y | 730 | 800 | 4600*1800*2450 | 6058*2438*2591 | 8200 | 14200 | YC6C1220-D31 | 6/L | 200*210 | 39.58 | ≤195 | 175 | 230
| FRS-800Y | 800 | 900 | 4600*1800*2450 | 6058*2438*2591 | 8200 | 14200 | YC6C1320-D31 | 6/L | 200*210 | 39.58 | ≤195 | 175 | 230
| FRS-900Y | 900 | 1000 | 4600*1800*2450 | 6058*2438*2591 | 8300 | 14300 | YC6C1520-D31 | 6/L | 200*210 | 39.58 | ≤195 | 175 | 230
| FRS-1000Y | 1000 | 1100 | 4600*2000*2450 | 6058*2438*2591 | 8350 | 14350 | YC6C1660-D30 | 6/L | 200*210 | 39.58 | ≤195 | 175 | 230
| FRS-800Y | 800 | 880 | 4350*2150*2450 | 6058*2438*2591 | 8500 | 14500 | YC12VTD1350-D30 | 12/V | 152*180 | 39.2 | ≤198 | 215 | 440
| FRS-900Y | 900 | 990 | 4400*2150*2450 | 6058*2438*2591 | 8700 | 14700 | YC12VTD1500-D30 | 12/V | 152*180 | 39.2 | ≤198 | 215 | 440
| FRS-1000Y | 1000 | 1100 | 4450*2150*2450 | 6058*2438*2591 | 8800 | 14800 | YC12VTD1680-D30 | 12/V | 152*180 | 39.2 | ≤198 | 215 | 440
| FRS-1100Y | 1100 | 1200 | 4500*2150*2450 | 6058*2438*2591 | 8850 | 14850 | YC12VTD1830-D30 | 12/V | 152*180 | 39.2 | ≤198 | 215 | 440
| FRS-1200Y | 1200 | 1320 | 4550*2200*2550 | 6058*2438*2591 | 9000 | 15000 | YC12VTD2000-D30 | 12/V | 152*180 | 39.2 | ≤198 | 215 | 440
| FRS-1200Y | 1200 | 1320 | 5850*2350*2810 | 12192*2438*2896 | 14350 | 24350 | YC12VC2070-D31 | 12/V | 200*210 | 79.17 | ≤196 | 310 | 460
| FRS-1350Y | 1350 | 1485 | 5850*2350*2810 | 12192*2438*2896 | 14500 | 24500 | YC12VC2270-D31 | 12/V | 200*210 | 79.17 | ≤196 | 310 | 460
| FRS-1350Y | 1350 | 1485 | 6000*2500*2850 | 12192*2438*2896 | 11800 | 21800 | YC16VTD2270-D30 | 16/V | 152*180 | 52.26 | ≤205 | 280 | 510
| FRS-1500Y | 1500 | 1600 | 6000*2500*2850 | 12192*2438*2896 | 11950 | 21950 | YC16VTD2510-D30 | 16/V | 152*180 | 52.26 | ≤205 | 280 | 510
| FRS-1700Y | 1700 | 1800 | 6000*2500*2850 | 12192*2438*2896 | 12100 | 22100 | YC16VTD2700-D32 | 16/V | 152*180 | 52.26 | ≤205 | 280 | 510
| FRS-1500Y | 1500 | 1600 | 5850*2350*2810 | 12192*2438*2896 | 14750 | 24750 | YC12VC2510-D31 | 12/V | 200*210 | 79.17 | ≤196 | 310 | 460
| FRS-1700Y | 1700 | 1800 | 5850*2350*2810 | 12192*2438*2896 | 15000 | 25000 | YC12VC2700-D31 | 12/V | 200*210 | 79.17 | ≤196 | 310 | 460
| FRS-1800Y | 1800 | 2000 | 7120*2630*3020 | 12192*2438*2896 | 20000 | 30000 | YC16VC3000-D31 | 16/V | 200*210 | 105.56 | ≤195 | 430 | 530
| FRS-2000Y | 2000 | 2200 | 7410*2630*3020 | 12192*2438*2896 | 20500 | 30500 | YC16VC3300-D31 | 16/V | 200*210 | 105.56 | ≤195 | 430 | 530
| FRS-2200Y | 2200 | 2400 | 7580*2630*3020 | 12192*2438*2896 | 21000 | 31000 | YC16VC3600-D31 | 16/V | 200*210 | 105.56 | ≤195 | 430 | 530
|
Contact Us
公司地址：中国 辽宁省沈阳市于洪区楠岭街10号
联系电话：024-89211838
邮 箱：frspower@kvapower.net
传 真：+86 24 89301911
|
扫码查看更多
扫码咨询更多
技术支持： 汇创科技 | 辽ICP备13001121号-5 | 本站支持 - -
