URL: http://frs-power.com/pd.jsp?id=18
Accessed: 2026-10-29

ISUZU五十铃系列发电机组 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网
首页 Home
产品中心 Nav
解决方案 Nav
案例展示 Nav
关于我们 Nav
新闻动态 Nav
联系我们 Nav
康明斯系列 帕金斯系列 五十铃系列 玉柴系列 沃尔沃系列 奔驰系列 上柴系列 柴油发电机组 高压发电机组 燃气发电机组 微小型发电机 电压移动照明灯塔 拖车式排水泵 拖车式轻潜泵组 履带式排水机器人 发电机组配件 数据电信 大型建筑 医疗保健 银行金融 石油生产 户外工程 矿山冶炼 公司简介 认证证书 公司历程 企业图册
| 产品分类 | | |
| | | | | | 柴油发电机组 |
| | 康明斯系列 |
| | 帕金斯系列 |
| | 上柴系列 |
| | 沃尔沃系列 |
| | 玉柴系列 |
| | 奔驰系列 |
| | 五十铃系列 |
|
| | | | 高压发电机组 |
|
| | | | 燃气发电机组 |
|
| | | | 微小型发电机 |
|
| | | | 电压移动照明灯塔 |
|
| | | | 拖车式排水泵 |
|
| | | | 拖车式轻潜泵组 |
|
| | | | 履带式排水机器人 |
|
|
| | |
|
ISUZU五十铃系列发电机组
五十铃发动机是一款经典的柴油发动机，具有节油、耐用等特点，且发动机外观简单、紧凑，与其他发动机相比较小巧。发动机整体由缸体、缸盖、曲轴箱、进气管、排气管等部分组成，能够满足高转速和长时间运行的要求。 | |
|
|
| 预约咨询
| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级
| 机组类型 | 开架式、静音式、拖车式、集装箱式、车载式 | 防护等级 | IP22、IP23（船用IP44&IP54）
| 交流发电机品牌 | 利莱森玛、马拉松、斯坦福、德科、普得利 | 功率因素 | 三相0.8或单相1.0
| 励磁方式 | 无刷自励磁 | 轴承数 | 单轴承
| 机组技术参数 | 发动机技术参数
| 机组型号 | 主要功率 （kW） | 备用功率 （kW） | 机组尺寸 （mm） | 发动机型号 | 缸数/排列 | 缸径×行程 mm | 排量 （L） | 燃油消耗率 g/（kw·h） | 机油容量 （L） | 冷却液容量 （L）
| | | | 静音式 | | | | | | |
| FRS-16 | 16 | 17.6 | 2300*1000*1220 | JE493DBE-04 | 4 In-line | 93×102 | 2.771 | ≤223 g/Kw.h | 6 | 2.5
| FRS-20 | 20 | 22 | 2400*1000*1220 | JE493DBE-02 | 4 In-line | 93×102 | 2.771 | ≤223 g/Kw.h | 6 | 2.5
| FRS-24 | 24 | 26.4 | 2500*1000*1220 | JE493ZDBE-04 | 4 In-line | 93×102 | 2.771 | ≤223 g/Kw.h | 6 | 2.5
| FRS-30 | 30 | 33 | 2500*1000*1220 | JE493ZLDBE-02 | 4 In-line | 93×102 | 2.771 | ≤223 g/Kw.h | 6 | 2.5
| FRS-40 | 40 | 44 | 2500*1000*1220 | JE493ZLDCE-01 | 4 In-line | 93×105 | 2.85 | ≤223 g/Kw.h | 6 | 2.5
|
Contact Us
公司地址：中国 辽宁省沈阳市于洪区楠岭街10号
联系电话：024-89211838
邮 箱：frspower@kvapower.net
传 真：+86 24 89301911
|
扫码查看更多
扫码咨询更多
技术支持： 汇创科技 | 辽ICP备13001121号-5 | 本站支持 - -
