URL: http://www.frs-power.com/pd.jsp?id=13
Accessed: 2026-11-13

MTU奔驰系列发电机组 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网
首页 Home
产品中心 Nav
解决方案 Nav
案例展示 Nav
关于我们 Nav
新闻动态 Nav
联系我们 Nav
康明斯系列 帕金斯系列 五十铃系列 玉柴系列 沃尔沃系列 奔驰系列 上柴系列 柴油发电机组 高压发电机组 燃气发电机组 微小型发电机 电压移动照明灯塔 拖车式排水泵 拖车式轻潜泵组 履带式排水机器人 发电机组配件 数据电信 大型建筑 医疗保健 银行金融 石油生产 户外工程 矿山冶炼 公司简介 认证证书 公司历程 企业图册
| 产品分类 | | |
| | | | | | 柴油发电机组 |
| | 康明斯系列 |
| | 帕金斯系列 |
| | 上柴系列 |
| | 沃尔沃系列 |
| | 玉柴系列 |
| | 奔驰系列 |
| | 五十铃系列 |
|
| | | | 高压发电机组 |
|
| | | | 燃气发电机组 |
|
| | | | 微小型发电机 |
|
| | | | 电压移动照明灯塔 |
|
| | | | 拖车式排水泵 |
|
| | | | 拖车式轻潜泵组 |
|
| | | | 履带式排水机器人 |
|
|
| | |
|
MTU奔驰系列发电机组
FRS-M奔驰系列环保型大功率柴油发电机组，发动机选用具有世界领先水平的德国MTU工业发动机，采用燃油共轨技术和全数字化ADEC电子管理系统，大修期长，排放达到德国TALuf标准，节能环保、发电机选用MARATHON、ABB、STAMFORD、普得利、德科、英格无刷发电机，该发电机采用凸极整体转子技术，H级绝缘，性能先进，运行稳定、可靠。控制器采用柴油发电机组专用多功能智能控制模块，中英文操作界面，具有自动、手动控制功能和各种参数显示和保护功能，可实现手动控制、自启动控制、自启动控制+通讯+自动并机、自动市电/发电转换等功能 | |
|
|
| 预约咨询
| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级
| 机组类型 | 开架式、静音式、拖车式、集装箱式、车载式 | 防护等级 | IP22、IP23（船用IP44&IP54）
| 交流发电机品牌 | 利莱森玛、马拉松、斯坦福、德科、普得利 | 功率因素 | 三相0.8或单相1.0
| 励磁方式 | 无刷自励磁 | 轴承数 | 单轴承
| 机组技术参数 | 发动机技术参数
| 机组型号 | 主要功率 （kW） | 备用功率 （kW） | 机组尺寸 （长x宽x高） | 重量 （kg） | 发动机型号 | 缸数/排列 | 缸径 mm | 行程 mm | 排量 （L） | 燃油消耗率 g/（kw·h） | 机油容量 （L） | 冷却液容量 （L）
| | | | 开架式 | 静音式 | 开架式 | 静音式 | | | | | | | |
| FRS-370M | 370 | 400 | 3100*1660*2045 | 4450*1820*2322 | 3800 | 5550 | 10V1600G10F | 10/V | 122 | 150 | 17.5 | 191 | 60.5 | 110
| FRS-400M | 400 | 450 | 3100*1660*2045 | 4450*1820*2322 | 3800 | 5600 | 10V1600G20F | 10/V | 122 | 150 | 17.5 | 190 | 60.5 | 110
| FRS-480M | 480 | 528 | 3400*1660*2145 | 4950*2020*2502 | 4500 | 6500 | 12V1600G10F | 12/V | 122 | 150 | 21 | 192 | 72.5 | 115
| FRS-530M | 530 | 580 | 3665*1660*2145 | 4950*2020*2502 | 4500 | 6635 | 12V1600G20F | 12/V | 122 | 150 | 21 | 192 | 72.5 | 115
| FRS-515M | 515 | 560 | 4070*1657*2081 | 6058*2438*2591 | 5400 | 11100 | 12V2000G25 | 12/V | 130 | 150 | 23.88 | 203 | 77 | 164
| FRS-640M | 640 | 700 | 4070*1657*2081 | 6058*2438*2591 | 6200 | 11250 | 12V2000G65 | 12/V | 130 | 150 | 23.88 | 202 | 77 | 164
| FRS-730M | 730 | 800 | 4424*1756*2302 | 6058*2438*2591 | 7000 | 12200 | 16V2000G25 | 16/V | 130 | 150 | 31.84 | 198 | 102 | 200
| FRS-800M | 800 | 880 | 4581*1756*2302 | 6058*2438*2591 | 7250 | 12200 | 16V2000G65 | 16/V | 130 | 150 | 31.84 | 198 | 102 | 200
| FRS-910M | 910 | 1000 | 4770*1996*2469 | 6058*2438*2591 | 8200 | 13600 | 18V2000G65 | 18/V | 130 | 150 | 35.82 | 202 | 130 | 232
| FRS-1000M | 1000 | 1100 | 4770*1996*2469 | 6058*2438*2591 | 8100 | 14100 | 18V2000G26F | 18/V | 135 | 156 | 40.2 | 189 | 130 | 232
| FRS-1100M | 1100 | 1200 | 6273*2200*2445 | 12192*2438*2896 | 12000 | 22040 | 12V4000G23R | 12/V | 170 | 210 | 57.2 | 195 | 260 | 520
| FRS-1320M | 1320 | 1450 | 6408*2200*2445 | 12192*2438*2896 | 12500 | 22300 | 12V4000G23 | 12/V | 170 | 210 | 57.2 | 189 | 260 | 520
| FRS-1470M | 1470 | 1610 | 6408*2200*2445 | 12192*2438*2896 | 13000 | 22665 | 12V4000G63 | 12/V | 170 | 210 | 57.2 | 193 | 260 | 570
| FRS-1670M | 1670 | 1800 | 7035*2200*2554 | 12192*2438*2896 | 14500 | 24680 | 16V4000G23 | 16/V | 170 | 210 | 76.3 | 192 | 300 | 685
| FRS-1800M | 1800 | 2000 | 7135*2200*2554 | 12192*2438*2896 | 15000 | 24680 | 16V4000G63 | 16/V | 170 | 210 | 76.3 | 191 | 300 | 730
| FRS-2000M | 2000 | 2200 | 8082*2555*2692 | 12192*2438*2896 | 20500 | 29500 | 20V4000G23 | 20/V | 170 | 210 | 95.4 | 195 | 390 | 795
| FRS-2240M | 2240 | 2460 | 8112*2555*2692 | 12192*2438*2896 | 21000 | 30600 | 20V4000G63 | 20/V | 170 | 210 | 95.4 | 193 | 390 | 825
| FRS-2400M | 2400 | 2640 | 8112*2555*2696 | 12192*2438*2896 | 21000 | 30600 | 20V4000G63L | 20/V | 170 | 210 | 95.4 | 192 | 390 | 850
|
Contact Us
公司地址：中国 辽宁省沈阳市于洪区楠岭街10号
联系电话：024-89211838
邮 箱：frspower@kvapower.net
传 真：+86 24 89301911
|
扫码查看更多
扫码咨询更多
技术支持： 汇创科技 | 辽ICP备13001121号-5 | 本站支持 - -
