URL: http://www.frs-power.com/pd.jsp?id=15
Accessed: 2026-11-13

上柴新动力系列发电机组 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网
首页 Home
产品中心 Nav
解决方案 Nav
案例展示 Nav
关于我们 Nav
新闻动态 Nav
联系我们 Nav
康明斯系列 帕金斯系列 五十铃系列 玉柴系列 沃尔沃系列 奔驰系列 上柴系列 柴油发电机组 高压发电机组 燃气发电机组 微小型发电机 电压移动照明灯塔 拖车式排水泵 拖车式轻潜泵组 履带式排水机器人 发电机组配件 数据电信 大型建筑 医疗保健 银行金融 石油生产 户外工程 矿山冶炼 公司简介 认证证书 公司历程 企业图册
| 产品分类 | | |
| | | | | | 柴油发电机组 |
| | 康明斯系列 |
| | 帕金斯系列 |
| | 上柴系列 |
| | 沃尔沃系列 |
| | 玉柴系列 |
| | 奔驰系列 |
| | 五十铃系列 |
|
| | | | 高压发电机组 |
|
| | | | 燃气发电机组 |
|
| | | | 微小型发电机 |
|
| | | | 电压移动照明灯塔 |
|
| | | | 拖车式排水泵 |
|
| | | | 拖车式轻潜泵组 |
|
| | | | 履带式排水机器人 |
|
|
| | |
|
上柴新动力系列发电机组
FRS-S上柴系列柴油发电机组，采用上海柴油机股份有限公司生产的柴油发动机，上柴公司是中国内燃机行业内无可争议的技术领先者，技术中心被首批列入国家级技术中心，有国内领先的制造工艺水平，具有集群化、重构功能的柔性生产线，并主动融入全球化产业链，以自身的强势，参与全球化的产业链竞争。 | |
|
|
| 预约咨询
| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级
| 机组类型 | 开架式、静音式、拖车式、集装箱式、车载式 | 防护等级 | IP22、IP23（船用IP44&IP54）
| 交流发电机品牌 | 利莱森玛、马拉松、斯坦福、德科、普得利 | 功率因素 | 三相0.8或单相1.0
| 励磁方式 | 无刷自励磁 | 轴承数 | 单轴承
| 机组技术参数 | 发动机技术参数
| 机组型号 | 主要功率 （kW） | 备用功率 （kW） | 机组尺寸 （长x宽x高） | 重量 （kg） | 发动机型号 | 缸数/排列 | 缸径x行程 （mm） | 排量 （L） | 燃油消耗率 g/（kw·h） | 机油容量 （L） | 冷却液容量 （L）
| | | | 开架式 | 静音式 | 开架式 | 静音式 | | | | | | |
| FRS-50S | 50 | 55 | 1800*650*1300 | 2500*1300*1620 | 950 | 1750 | SC4H95D2 | 4/L | 105*124 | 4.3 | 202.9 | 8 | 28
| FRS-68S | 68 | 74 | 2200*750*1450 | 2900*1300*1620 | 1100 | 2200 | SC4H115D2 | 4/L | 105*124 | 4.3 | 202.9 | 13 | 23
| FRS-90P | 90 | 100 | 2200*750*1450 | 2900*1300*1620 | 1200 | 2300 | SC4H160D2 | 4/L | 105*124 | 4.3 | 199.2 | 18 | 34
| FRS-100S | 100 | 110 | 2300*1750*1450 | 2900*1300*1620 | 1500 | 2500 | SC4H180D2 | 4/L | 105*124 | 4.3 | 199.1 | 18 | 34
| FRS-140S | 140 | 154 | 2400*800*1500 | 3000*1500*1870 | 1600 | 2600 | SC7H230D2 | 6/L | 105*124 | 6.5 | 200.4 | 21 | 41
| FRS-150S | 150 | 165 | 2400*800*1500 | 3000*1500*1870 | 1600 | 2650 | SC7H250D2 | 6/L | 105*124 | 6.5 | 200.9 | 24 | 45
| FRS-160S | 160 | 176 | 2400*800*1500 | 3300*1500*1870 | 1600 | 2800 | SC8D280D2 | 6/L | 114*135 | 8.27 | 206.3 | 24 | 45
| FRS-180S | 180 | 200 | 2400*800*1500 | 3300*1500*1870 | 1750 | 2950 | SC9D310D2 | 6/L | 114*144 | 8.82 | 206 | 30 | 65
| FRS-200S | 200 | 220 | 2600*850*1600 | 3300*1500*1870 | 1650 | 3300 | SC9D340D2 | 6/L | 114*144 | 8.82 | 199.8 | 30 | 65
| FRS-220S | 220 | 242 | 2600*850*1600 | 3300*1500*1870 | 1650 | 2950 | SC13G355D2 | 6/L | 135*150 | 12.88 | 205.7 | 30 | 65
| FRS-250S | 250 | 275 | 3000*1100*1700 | 4300*2100*2320 | 2600 | 4100 | SC13G420D2 | 6/L | 135*150 | 12.88 | 191 | 30 | 65
| FRS-280S | 280 | 308 | 3000*1100*1700 | 4300*2100*2320 | 2750 | 4250 | SC12E460D2 | 6/L | 128*153 | 11.8 | 191 | 35 | 65
| FRS-300S | 300 | 330 | 3200*1200*1750 | 4300*2100*2320 | 2900 | 4400 | SC15G500D2 | 6/L | 135*165 | 14.16 | 205.6 | 35 | 65
| FRS-360S | 360 | 400 | 3400*1400*1800 | 4300*2100*2320 | 3500 | 5300 | SC25G610D2 | 12/V | 135*150 | 25.8 | 205.7 | 52 | 103
| FRS-400S | 400 | 440 | 3400*1400*1800 | 4500*2200*2420 | 3650 | 5450 | SC25G690D2 | 12/V | 135*150 | 25.8 | 205.6 | 52 | 103
| FRS-450S | 450 | 500 | 3600*1500*1850 | 4500*2200*2420 | 3780 | 5850 | SC27G755D2 | 12/V | 135*155 | 26.6 | 205.7 | 60 | 115
| FRS-500S | 500 | 550 | 3600*1600*1900 | 4500*2200*2420 | 3900 | 5700 | SC27G830D2 | 12/V | 135*155 | 26.6 | 205.7 | 60 | 115
| FRS-550S | 550 | 605 | 3700*1700*1900 | 6000*2400*2800 | 4050 | 5850 | SC27G900D2 | 12/V | 135*155 | 26.6 | 205.6 | 175 | 274
| FRS-600S | 600 | 660 | 3800*1800*2000 | 6000*2400*2800 | 4200 | 6000 | SC33W990D2 | 6/L | 180*215 | 32.8 | 202.6 | 175 | 274
| FRS-720S | 720 | 800 | 4000*1850*2100 | 6000*2400*2800 | 4500 | 6300 | SC33W1150D2 | 6/L | 180*215 | 32.8 | 202.6 | 175 | 274
| 机组技术参数 | 发动机技术参数
| 机组型号 | 主要功率 （kw） | 备用功率 （kw） | 机组尺寸_敞开式 （长x宽x高） | 重量_敞开式 （kg） | 发动机型号 | 主要功率/备用功率 （kw） | 缸数/排列 | 缸径x行程 （mm） | 排量 （L） | 燃油消耗率 （g/kw·h） | 机油容量 （L）
| FRS-40SP | 40 | 44 | 1848*893*1196 | 950 | 4HTAA4.3-G31 | 51/56 | 4/L | 105*124 | 4.3 | 195 | 13
| FRS-50SP | 50 | 55 | 1938*893*1196 | 972 | 4HTAA4.3-G32 | 62/68 | 4/L | 105*124 | 4.3 | 195 | 13
| FRS-68SP | 68 | 74.8 | 1976*893*1196 | 1032 | 4HTAA4.3-G33 | 78/86 | 4/L | 105*124 | 4.3 | 195 | 13
| FRS-80SP | 80 | 88 | 1930*943*1196 | 1078 | 4HTAA4.3*G34 | 95/105 | 4/L | 105*124 | 4.3 | 195 | 13
| FRS-90SP | 90 | 99 | 1930*943*1196 | 1107 | 4HTAA4.3-G35 | 106/117 | 4/L | 105*124 | 4.3 | 195 | 13
| FRS-100SP | 100 | 110 | 1930*943*1196 | 1132 | 4HTAA4.3-G36 | 125/140 | 4/L | 105*124 | 4.3 | 195 | 13
| FRS-120SP | 120 | 132 | 2312*943*1375 | 1352 | 6HTAA6.5-G32 | 140/155 | 6/L | 105*124 | 6.5 | 195 | 17.5
| FRS-140SP | 140 | 154 | 2312*943*1375 | 1404 | 6HTAA6.5-G35 | 155/170 | 6/L | 105*124 | 6.5 | 195 | 17.5
| FRS-150SP | 150 | 165 | 2363*943*1375 | 1440 | 6HTAA6.5-G33 | 168/180 | 6/L | 105*124 | 6.5 | 195 | 17.5
| FRS-160SP | 160 | 176 | 2363*943*1375 | 1480 | 6HTAA6.5-G34 | 186/205 | 6/L | 105*124 | 6.5 | 195 | 17.5
| FRS-180SP | 180 | 198 | 2550*991*1382 | 1830 | 6DTAA8.9-G32 | 208/228 | 6/L | 114*144 | 8.9 | 205.6 | 19
| FRS-200SP | 200 | 220 | 2550*991*1468 | 1905 | 6DTAA8.9-G33 | 230/253 | 6/L | 114*144 | 8.9 | 205.7 | 25
| FRS-250SP | 250 | 275 | 3100*1105*1626 | 2370 | 6ETAA11.8-G32 | 280/308 | 6/L | 128*153 | 11.8 | 205.7 | 41
| FRS-280SP | 280 | 308 | 3100*1105*1626 | 2480 | 6ETAA11.8-G33 | 307/338 | 6/L | 128*153 | 11.8 | 205.7 | 41
| FRS-300SP | 300 | 330 | 3164*1105*1626 | 2550 | 6ETAA11.8-G31 | 340/380 | 6/L | 128*153 | 11.8 | 205.6 | 41
| FRS-320SP | 320 | 352 | 3164*1105*1626 | 2620 | 6ETAA12.8-G32 | 360/400 | 6/L | 130*161 | 12.8 | 202.6 | 41
| FRS-350SP | 350 | 385 | 3164*1105*1626 | 2690 | 6ETAA12.8-G31 | 401/441 | 6/L | 130*161 | 12.8 | 202.6 | 41
| FRS-400SP | 400 | 440 | 3548*1400*1992 | 4200 | 12GTAA27-G34 | 459/505 | 12/V | 135*155 | 26.6 | 205 | 65
| FRS-450SP | 450 | 495 | 3548*1400*1992 | 4260 | 12GTAA27-G33 | 505/555 | 12/V | 135*155 | 26.6 | 205 | 65
| FRS-500SP | 500 | 550 | 3548*1400*1992 | 4400 | 12GTAA27-G32 | 565/622 | 12/V | 135*155 | 26.6 | 205 | 65
| FRS-550SP | 550 | 605 | 3624*1400*1992 | 4450 | 12GTAA27-G31 | 622/684 | 12/V | 135*155 | 26.6 | 205 | 65
| FRS-400SP | 400 | 440 | 3900*1608*2138 | 4760 | 6KTAA25-G311 | 460/506 | 6/L | 170*185 | 25.18 | 195 | 70
| FRS-450SP | 450 | 495 | 3900*1608*2138 | 4820 | 6KTAA25-G310 | 520/572 | 6/L | 170*185 | 25.18 | 195 | 70
| FRS-500SP | 500 | 550 | 3900*1608*2318 | 4960 | 6KTAA25-G39 | 572/629 | 6/L | 170*185 | 25.18 | 195 | 70
| FRS-550SP | 550 | 605 | 3910*1608*2138 | 5060 | 6KTAA25-G38 | 622/684 | 6/L | 170*185 | 25.18 | 195 | 70
| FRS-400SP | 400 | 440 | 3960*1608*2109 | 4760 | 6KTAA25-G36 | 460/506 | 6/L | 170*185 | 25.18 | 195 | 70
| FRS-450SP | 450 | 495 | 3900*1608*2109 | 4820 | 6KTAA25-G35 | 520/572 | 6/L | 170*185 | 28.18 | 195 | 70
| FRS-500SP | 500 | 550 | 3900*1608*2109 | 4960 | 6KTAA25-G34 | 572/629 | 6/L | 170*185 | 25.18 | 195 | 70
| FRS-550SP | 550 | 605 | 3910*1608*2109 | 5060 | 6KTAA25-G33 | 622/684 | 6/L | 170*185 | 25.18 | 195 | 70
| FRS-600SP | 600 | 660 | 3910*1608*2109 | 5200 | 6KTAA25-G32 | 685/754 | 6/L | 170*185 | 25.18 | 195 | 70
| FRS-640SP | 640 | 704 | 4150*1608*2109 | 5400 | 6KTAA25-G31 | 728/800 | 6/L | 170*185 | 25.18 | 195 | 70
| FRS-720SP | 720 | 792 | 4471*1975*2410 | 7100 | 6WTAA35.1-G32 | 818/900 | 6/L | 186*215 | 35.1 | 200 | 100
| FRS-800SP | 800 | 880 | 4471*1975*2410 | 7250 | 6WTAA35.1-G31 | 882/970 | 6/L | 186*215 | 35.1 | 200 | 100
|
Contact Us
公司地址：中国 辽宁省沈阳市于洪区楠岭街10号
联系电话：024-89211838
邮 箱：frspower@kvapower.net
传 真：+86 24 89301911
|
扫码查看更多
扫码咨询更多
技术支持： 汇创科技 | 辽ICP备13001121号-5 | 本站支持 - -
