URL: http://frs-power.com/pd.jsp?id=27
Accessed: 2026-10-29

履带式排水机器人 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网
首页 Home
产品中心 Nav
解决方案 Nav
案例展示 Nav
关于我们 Nav
新闻动态 Nav
联系我们 Nav
康明斯系列 帕金斯系列 五十铃系列 玉柴系列 沃尔沃系列 奔驰系列 上柴系列 柴油发电机组 高压发电机组 燃气发电机组 微小型发电机 电压移动照明灯塔 拖车式排水泵 拖车式轻潜泵组 履带式排水机器人 发电机组配件 数据电信 大型建筑 医疗保健 银行金融 石油生产 户外工程 矿山冶炼 公司简介 认证证书 公司历程 企业图册
| 产品分类 | | |
| | | | | | 柴油发电机组 |
| | 康明斯系列 |
| | 帕金斯系列 |
| | 上柴系列 |
| | 沃尔沃系列 |
| | 玉柴系列 |
| | 奔驰系列 |
| | 五十铃系列 |
|
| | | | 高压发电机组 |
|
| | | | 燃气发电机组 |
|
| | | | 微小型发电机 |
|
| | | | 电压移动照明灯塔 |
|
| | | | 拖车式排水泵 |
|
| | | | 拖车式轻潜泵组 |
|
| | | | 履带式排水机器人 |
|
|
| | |
|
履带式排水机器人
履带式排水机器人采用全地形履带式底盘，整机为一体化智能集成设计，集成由发动机作为唯一动力源搭载全液压自走式驱动系统、高扬程自吸式供排水系统、智能控制系统、动力分动控 制系统、远程遥控系统、并提供液压、气动、照明系统快速连接装置及非金属供排水软管、工具等。 | |
|
|
| 预约咨询
| 产品详情 | 主要性能
| 型号 | FT-TQ500-H15 | FT-TQ600-H30 | FT-TQ800-H20 | FT-TQ1000-H18
| 整机外形尺寸(mm) | 2900×1800×1600 | 2500×1700×1600 | 2500×1700×1600 | 3000×1800×2000
| 整机供排水量(m³/h) | 500 | 600 | 800 | 1000
| 整机吸程(m) | 7.5m | 7.5m | 7.5m | 7.5m
| 整机扬程(m) | 15m | 30m | 25m | 20m
| 整机颜色 | 工程黄/消防红 | 工程黄/消防红 | 工程黄/消防红 | 工程黄/消防红
| 行走方式 | 液压 | 液压 | 液压 | 液压
| 底盘 | 全地形履带式 | 全地形履带式 | 全地形履带式 | 全地形履带式
| 最高速度(km/h) | 3 | 3 | 3 | 3
| 整机功率(kW) | 62 | 62.5 | 85 | 118
| 整机额定转速(r/min) | 1800 | 2200 | 2200 | 2000
| 整机控制系统 | FT-MT600芯片+百胜云平台远程控制模块
| 整机真空辅助系统 | 永磁直流控制+智能截流控制模块
| 供排水系统最大颗粒物通过直径(mm) | ≤60 | ≤ 60 | ≤ 76 | ≤ 92
| 供排水系统进出口口径 (mm) | 进口DN250 出口DN200 | 进口DN200 出口DN200 | 进口DN250 出口DN250 | 进口DN200 出口DN200
| 整机桥架 | 优质碳素结构钢框架 | 优质碳素结构钢框架 | 优质碳素结构钢框架 | 优质碳素结构钢框架
| 燃油系统 | 燃油介质:柴油;连续工作≥8小时
|
Contact Us
公司地址：中国 辽宁省沈阳市于洪区楠岭街10号
联系电话：024-89211838
邮 箱：frspower@kvapower.net
传 真：+86 24 89301911
|
扫码查看更多
扫码咨询更多
技术支持： 汇创科技 | 辽ICP备13001121号-5 | 本站支持 - -
