URL: http://www.frs-power.com/pd.jsp?id=28
Accessed: 2026-11-13

拖车式轻潜泵组 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网
首页 Home
产品中心 Nav
解决方案 Nav
案例展示 Nav
关于我们 Nav
新闻动态 Nav
联系我们 Nav
康明斯系列 帕金斯系列 五十铃系列 玉柴系列 沃尔沃系列 奔驰系列 上柴系列 柴油发电机组 高压发电机组 燃气发电机组 微小型发电机 电压移动照明灯塔 拖车式排水泵 拖车式轻潜泵组 履带式排水机器人 发电机组配件 数据电信 大型建筑 医疗保健 银行金融 石油生产 户外工程 矿山冶炼 公司简介 认证证书 公司历程 企业图册
| 产品分类 | | |
| | | | | | 柴油发电机组 |
| | 康明斯系列 |
| | 帕金斯系列 |
| | 上柴系列 |
| | 沃尔沃系列 |
| | 玉柴系列 |
| | 奔驰系列 |
| | 五十铃系列 |
|
| | | | 高压发电机组 |
|
| | | | 燃气发电机组 |
|
| | | | 微小型发电机 |
|
| | | | 电压移动照明灯塔 |
|
| | | | 拖车式排水泵 |
|
| | | | 拖车式轻潜泵组 |
|
| | | | 履带式排水机器人 |
|
|
| | |
|
拖车式轻潜泵组
拖车式轻潜泵组采用柴油发电机组配合电泵，是针对城市道路内涝积水而专门设计的高性能排水泵车，该泵壳材质采用铝合金，节能永磁同步电机，配备潜水专用电缆，该泵结构紧凑，体积小，重量轻，效率高，携带方便。泵无需建造基础设施，可直接潜入水底工作或借助浮箱悬浮于水面工作，该泵具有良好的耐蚀性、气密性，能承受更大的负荷力，耐磨耐用。 | |
|
|
| 预约咨询
| 产品详情 | 主要性能
| 型号 | FT-Q1000-10 | FT-Q2000-10
| 轻潜泵 | 500m³/h *2台 | 1000m³/h *2台
| 流量（m³/h） | 1000 | 2
| 整机吸程(m) | 8m | 8m
| 整机尺寸(m) | ≤2600×1300×1500 | ≤4900×1800×2300
| 泵功率(kW) | 22 | 120
| 柴油发动机功率(kW) | 50 | 120
| 整机控制系统 | 全液晶智能控制系统
| 冷却方式 | 水冷
| 颗粒物通过直径(mm) | ≤70 | ≤70
| 进出水口径(mm) | DN200 | DN250
| 油箱 | 一体式底盘油箱，满载连续运行8小时以上 | 一体式底盘油箱，满载连续运行8小时以上
| 蓄电池 | 80Ah免维护电池 | 80Ah免维护电池
|
Contact Us
公司地址：中国 辽宁省沈阳市于洪区楠岭街10号
联系电话：024-89211838
邮 箱：frspower@kvapower.net
传 真：+86 24 89301911
|
扫码查看更多
扫码咨询更多
技术支持： 汇创科技 | 辽ICP备13001121号-5 | 本站支持 - -
