URL: http://frs-power.com/pd.jsp?id=10
Accessed: 2026-11-13

康明斯系列发电机组 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网
首页 Home
产品中心 Nav
解决方案 Nav
案例展示 Nav
关于我们 Nav
新闻动态 Nav
联系我们 Nav
康明斯系列 帕金斯系列 五十铃系列 玉柴系列 沃尔沃系列 奔驰系列 上柴系列 柴油发电机组 高压发电机组 燃气发电机组 微小型发电机 电压移动照明灯塔 拖车式排水泵 拖车式轻潜泵组 履带式排水机器人 发电机组配件 数据电信 大型建筑 医疗保健 银行金融 石油生产 户外工程 矿山冶炼 公司简介 认证证书 公司历程 企业图册
| 产品分类 | | |
| | | | | | 柴油发电机组 |
| | 康明斯系列 |
| | 帕金斯系列 |
| | 上柴系列 |
| | 沃尔沃系列 |
| | 玉柴系列 |
| | 奔驰系列 |
| | 五十铃系列 |
|
| | | | 高压发电机组 |
|
| | | | 燃气发电机组 |
|
| | | | 微小型发电机 |
|
| | | | 电压移动照明灯塔 |
|
| | | | 拖车式排水泵 |
|
| | | | 拖车式轻潜泵组 |
|
| | | | 履带式排水机器人 |
|
|
| | |
|
康明斯系列发电机组
FRS-C康明斯系列柴油发电机组，发动机选用美国康明斯在中国的合资企业生产的发动机，符合康明斯全球统一的质量标准，品质优良，性能可靠。 | |
|
|
| 预约咨询
| 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级
| 机组类型 | 开架式、静音式、拖车式、集装箱式、车载式 | 防护等级 | IP22、IP23（船用IP44&IP54）
| 交流发电机品牌 | 利莱森玛、马拉松、斯坦福、德科、普得利 | 功率因素 | 三相0.8或单相1.0
| 励磁方式 | 无刷自励磁 | 轴承数 | 单轴承
| 机组技术参数 | 发动机技术参数
| 3机组型号 | 主要功率 （kw） | 备用功率 （kw） | 机组尺寸 （长x宽x高） | 重量 （kg） | 发动机型号 | 缸数/排列 | 缸径x行程 （mm） | 排量 （L） | 燃油消耗率 g/（kw·h） | 机油容量 （L） | 冷却液容量 （L）
| | | | 开架式 | 静音式 | 开架式 | 静音式 | | | | | | |
| FRS-200C | 200 | 220 | 3000*1330*1805 | 4060*1370*2283 | 2855 | 3977 | NT855-GA | 6/L | 140*152 | 14 | 192 | 39 | 69
| FRS-220C | 220 | 242 | 3000*1330*1745 | 4060*1370*2283 | 2890 | 3835 | NTA855-K1A | 6/L | 140*152 | 14 | 193 | 39 | 69
| FRS-250C | 250 | 275 | 3000*1330*1745 | 4060*1370*2283 | 2940 | 3940 | NTA855-G1B | 6/L | 140*152 | 14 | 209 | 39 | 69
| FRS-280C | 280 | 300 | 3040*1330*1745 | 4060*1370*2283 | 3045 | 4074 | NTA855-G2A | 6/L | 140*152 | 14 | 191 | 39 | 69
| FRS-300C | 300 | 330 | 3425*1330*1825 | 4450*1370*2283 | 3120 | 4248 | NTAA855-G7 | 6/L | 140*152 | 14 | 207 | 39 | 81
| FRS-350C | 350 | 385 | 3425*1330*1825 | 4450*1370*2283 | 3120 | 4268 | NTAA855-G7A | 6/L | 140*152 | 14 | 200 | 39 | 81
| FRS-360C | 360 | 400 | 3360*1525*1945 | 4600*1720*2502 | 3750 | 5385 | KTA19-G3 | 6/L | 159*159 | 19 | 205 | 50 | 99
| FRS-400C | 400 | 440 | 3360*1525*1945 | 4600*1720*2502 | 3750 | 5385 | KTA19-G3A | 6/L | 159*159 | 19 | 203 | 50 | 99
| FRS-450C | 450 | 500 | 3650*1530*2055 | 4950*1920*2562 | 4235 | 6035 | KTAA19-G6 | 6/L | 159*159 | 19 | 215 | 50 | 108
| FRS-500C | 500 | 550 | 3450*1450*1880 | 4950*1920*2562 | 4350 | 6035 | KTA19-G8 | 6/L | 159*159 | 19 | 209 | 50 | 103
| FRS-500C | 500 | 550 | 3690*1530*2055 | 4950*1920*2562 | 4390 | 6035 | KTAA19-G6A | 6/L | 159*159 | 19 | 216 | 50 | 108
| FRS-600C | 600 | 660 | 4200*1850*2400 | 6058*2438*2591 | 6735 | 12500 | KTA38-G2 | 12/V | 159*159 | 38 | 214 | 136 | 218
| FRS-640C | 640 | 704 | 4300*1900*2415 | 6058*2438*2591 | 7070 | 12500 | KTA38-G2B | 12/V | 159*159 | 38 | 200 | 126 | 223
| FRS-730C | 730 | 800 | 4355*1900*2415 | 6058*2438*2591 | 7210 | 12700 | KTA38-G2A | 12/V | 159*159 | 38 | 203 | 136 | 223
| FRS-800C | 800 | 880 | 4410*1840*2335 | 6058*2438*2591 | 7650 | 12700 | KTA38-G5 | 12/V | 159*159 | 38 | 202 | 136 | 223
| FRS-900C | 900 | 990 | 4410*1840*2335 | 6058*2438*2591 | 8000 | 13500 | KTA38-G9 | 12/V | 159*159 | 38 | 193 | 136 | 260
| FRS-1000C | 1000 | 1100 | 5000*2010*2460 | 12192*2438*2896 | 9485 | 20278 | KTA50-G3 | 16/V | 159*159 | 50 | 202 | 177 | 280
| FRS-1100C | 1100 | 1210 | 5600*2140*2500 | 12192*2438*2896 | 10090 | 21200 | KTA50-G8 | 16/V | 159*159 | 50 | 205 | 205 | 361
| FRS-1200C | 1200 | 1320 | 5600*2140*2500 | 12192*2438*2896 | 10345 | 21200 | KTA50-GS8 | 16/V | 159*159 | 50 | 204 | 205 | 361
| FRS-1320C | 1320 | 1450 | 5850*2200*2550 | 12192*2438*2896 | 11000 | 22000 | KTA50-G15 | 16/V | 159*159 | 50 | 204 | 205 | 361
| FRS-200C | 200 | 220 | 3000*1300*1850 | 4060*1370*2283 | 2855 | 3977 | QSNT-G6 | 6/L | 140*152 | 14 | 215 | 39 | 85
| FRS-220C | 220 | 242 | 3000*1300*1850 | 4060*1370*2283 | 2890 | 3835 | QSNT-G7 | 6/L | 140*152 | 14 | 215 | 39 | 85
| FRS-250C | 250 | 275 | 3250*1300*1900 | 4230*1460*2150 | 2900 | 4270 | QSNT-G1 | 6/L | 140*152 | 14 | 215 | 39 | 85
| FRS-280C | 280 | 308 | 3250*1300*1900 | 4230*1460*2150 | 3100 | 4520 | QSNT-G2 | 6/L | 140*152 | 14 | 210 | 39 | 85
| FRS-300C | 300 | 330 | 3300*1300*1900 | 4630*1660*2250 | 3200 | 4620 | QSNT-G3 | 6/L | 140*152 | 14 | 205 | 39 | 85
| FRS-360C | 360 | 396 | 3300*1300*1900 | 4630*1660*2250 | 3300 | 4720 | QSNT-G4X | 6/L | 140*152 | 14 | 204 | 39 | 85
| FRS-360C | 360 | 396 | 3360*1525*1945 | 4600*1720*2502 | 3750 | 5385 | QSK19-G14 | 6/L | 159*159 | 19 | 215 | 85 | 116
| FRS-400C | 400 | 440 | 3360*1525*1945 | 4600*1720*2502 | 3750 | 5385 | QSK19-G13 | 6/L | 159*159 | 19 | 215 | 85 | 116
| FRS-450C | 450 | 495 | 3650*1530*2055 | 4950*1920*2562 | 4235 | 6035 | QSK19-G12 | 6/L | 159*159 | 19 | 215 | 85 | 116
| FRS-500C | 500 | 550 | 3750*1500*2200 | 5030*1860*2550 | 4890 | 6850 | QSK19-G4 | 6/L | 159*159 | 19 | 215 | 85 | 116
| FRS-550C | 550 | 605 | 3690*1530*2055 | 4950*1920*2562 | 4390 | 6035 | QSK19-G11X | 6/L | 159*159 | 19 | 214 | 85 | 116
| FRS-600C | 600 | 660 | 4200*1850*2400 | 6058*2438*2591 | 6735 | 12500 | QSK38-G8 | 12/V | 159*159 | 38 | 214 | 170 | 300
| FRS-640C | 640 | 704 | 4300*1900*2415 | 6058*2438*2591 | 7070 | 12500 | QSK38-G7 | 12/V | 159*159 | 38 | 200 | 170 | 300
| FRS-728C | 728 | 800.8 | 4355*1900*2415 | 6058*2438*2591 | 7210 | 12700 | QSK38-G6 | 12/V | 159*159 | 38 | 203 | 170 | 300
| FRS-800C | 800 | 880 | 4410*1840*2335 | 6058*2438*2591 | 7650 | 12700 | QSK38-G1 | 12/V | 159*159 | 38 | 202 | 170 | 300
| FRS-900C | 900 | 990 | 4410*1840*2335 | 6058*2438*2591 | 8000 | 13500 | QSK38-G2 | 12/V | 159*159 | 38 | 193 | 170 | 300
| FRS-1000C | 1000 | 1100 | 4720*2150*2400 | 6058*2438*2591 | 7900 | 12900 | QSK38-G5 | 12/V | 159*159 | 38 | 208 | 170 | 300
| FRS-1100C | 1100 | 1210 | 5600*2140*2500 | 12192*2438*2896 | 10090 | 21200 | QSK38-G19 | 12/V | 159*159 | 38 | 205 | 170 | 300
|
Contact Us
公司地址：中国 辽宁省沈阳市于洪区楠岭街10号
联系电话：024-89211838
邮 箱：frspower@kvapower.net
传 真：+86 24 89301911
|
扫码查看更多
扫码咨询更多
技术支持： 汇创科技 | 辽ICP备13001121号-5 | 本站支持 - -
