URL: https://www.fudiankang.com/products/275kva-generator-weichai-wp10d264e200
Accessed: 2026-11-14

WEICHAI WP10D264E200 - 275KVA Diesel Generator Set - 50Hz Diesel Gense – FuDianKang
Skip to content
US Original Engine Ship in 3 days
Bonded Warehouses for Lowest Price Guarantee
China Biggest Cummins OEM Plant
Top Manufacturer & Exporter
Contact us for Reliable & Safe Cooperation
|
Home
Home
New Diesel Generator
New Diesel Generator
50Hz Diesel Generator
New Diesel Generator
Cummins Original Engine (225-3025KVA)
Cummins China DCEC (20-550KVA)
Cummins China CCEC (225-2750KVA)
Perkins Original Engine (9-2500KVA)
Mitsubishi Shanghai SME (625-2750KVA)
Yuchai China (20-3250KVA)
Shangchai China (50-3250KVA)
Weichai China (20-2200KVA)
OMD China (38-1250KVA)
60Hz Diesel Generator
New Diesel Generator
Cummins Original Engine (60Hz)
Cummins China DCEC (60Hz)
Cummins China CCEC (60Hz)
YuChai China (60Hz)
Used Generator
Used Generator
Cummins Used Generator
MTU Used Generator
Perkins Used Generator
Caterpillar Used Generator
Rolls-Royce Diesel Generator
SME Mitsubishi Used Generator
Shangchai SDEC Used Generator
Detroit Used Generator
Man Used Generator
Volvo Used Generator
Komatsu Used Generator
Used Gas Generator
Details about us
Contact us
中文官网
Login
Hong Kong SAR (HKD $)
Hong Kong SAR (HKD $)
Home
New Diesel Generator
50Hz Diesel Generator
Cummins Original Engine (225-3025KVA)
Cummins China DCEC (20-550KVA)
Cummins China CCEC (225-2750KVA)
Perkins Original Engine (9-2500KVA)
Mitsubishi Shanghai SME (625-2750KVA)
Yuchai China (20-3250KVA)
Shangchai China (50-3250KVA)
Weichai China (20-2200KVA)
OMD China (38-1250KVA)
60Hz Diesel Generator
Cummins Original Engine (60Hz)
Cummins China DCEC (60Hz)
Cummins China CCEC (60Hz)
YuChai China (60Hz)
Used Generator
Cummins Used Generator
MTU Used Generator
Perkins Used Generator
Caterpillar Used Generator
Rolls-Royce Diesel Generator
SME Mitsubishi Used Generator
Shangchai SDEC Used Generator
Detroit Used Generator
Man Used Generator
Volvo Used Generator
Komatsu Used Generator
Used Gas Generator
Details about us
Contact us
中文官网
0
Home
New Diesel Generator
Used Generator
Details about us
Contact us
中文官网
Home
/
WEICHAI WP10D264E200 - 275KVA Diesel Generator Set - 50Hz Diesel Genset
FuDianKang
WEICHAI WP10D264E200 - 275KVA Diesel Generator Set - 50Hz Diesel Genset
Designed to comply with ISO8528/GB2820.
Powered by WEICHAI (China) engine and coupled with NIANFENG alternator.
FDK-W275/H1: 200KW/250KVA Prime, 220KW/275KVA Standby, Three-Phase. 230V/400V, Open/Soundproof Version.
Rate: 50Hz
50Hz
Engine: WeiChai
WeiChai
Standby Power: 201-500KVA
201-500KVA
WEICHAI WP10D264E200 - 275KVA Diesel Generator Set - 50Hz Diesel Genset
$16,006.00
/
Rate
50Hz
Engine
WeiChai
Standby Power
201-500KVA
Add to cart
Looking to Purchase or Partner?
CONTACT US FOR QUOTE
Product details
Description Specs PDF Docs Warranty
Engine Model: WEICHAI WP10D264E200
FDK Genset Model: FDK-W275/H1
Prime Power: 200 KW/250 KVA
Standby Power: 220 KW/275 KVA
Output Frequency: 50Hz/1500rpm
Alternator Model: NIANFENG NFS274-K
Rated Voltage: 230V/400V
Control System: HGM6110
Phase: Three
FuDianKang Brand New
All qualified generator sets are subjected to a comprehensive performance test which includes 50% load, 70% load, 100% load, 110% load and to check, verify that all control systems, alarm and shut-down protection.
Equipped with battery charger and 24V high performance maintenance-free lead-acid starting batteries and connecting cables.
Stainless galvanized zinc plates with strong corrosion-proof.
Vibration isolators between the engine/alternator and base frame.
Equipped with industrial silencer and flexible exhaust hose.
Water jacket preheater, oil heater and double air cleaner, etc. are available.
(1) Prime power : The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with ISO8528-1. A 10% overload is available for a period of 1 hour within 12-hour period of operation, in accordance with ISO 3046-1.
(2) Standby power : The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in accordance with ISO8528-1. Overload is not allowed.
(3) Rated voltage : Available with customer requirement.
Engine Specifications
Engine Model
WEICHAI (China) WP10D264E200
Cylinder Quantity
6
Cylinder Arrangement
Vertical in-line
Cycle
Four stroke
Aspiration
Turbo-charged
Bore x Stroke
126mm×130mm
Displacement
9.726L
Compression Ratio
17:1
Prime pwr / Speed
240KW / 1500RPM
Standby pwr/Speed
264KW / 1500RPM
Speed governor
Electrical
Total Lubrication System Capacity
24L
Coolant Capacity
N.A.
Fuel Consumption at 100% load
233g at 1500rpm /KWh
Alternator Specifications
Alternator model
NIANFENG NFS274-K
Exciter type
Single bearing, Brushless, Self-excited
Rated output prime power
250KVA
Rated speed
1500 rpm
Rated frequency
50Hz
Number of phase
3
Rated voltage
400V (Available with custom requirements)
Power factor
0.8
Voltage regulation NL-FL
≤±1%
Insulation grade
H
Protection grade
IP23
Alternator option
Leroy Somer, MECC, Marathon, Engga, Faraday
DOCUMENTS
W275-H1_WP10D264E200.pdf
Sales Promises
FDK provides a full line of brand new and high-quality products. Each and every unit is strictly factory tested before shipment.
Quality warranty is according to our standard conditions: 12 months from BL date or 1000 running hours, whichever comes first.
Service and parts are available from FDK or distributors in your location.
FDK guarantee provides BRAND NEW OR GOOD USED MACHINE.
Bonded Warehouse
We have bonded warehouses , are capable of providing China's most competitive prices for imported engine generator series. As one of China's earliest diesel generator manufacturers and exporters, we possess 4 big plants for assembly, repair, and storage.
GET IN TOUCH NOW
Over $80 Million Inventory
Focusing on high quality generator set
The lead time of most imported engines requires four months, but we can deliver most popular generator sets within ONE MONTH such as QSK60 Series and KTA38 Series, KTA50 Series (Made in UK).
FuDianKang Diesel Generator Since 2000- Fast delivery, Huge Stock, Genuine engines
25+
Years of OEM Manufacturing Experience
Wide Range of Customization Options
Genuine Parts
ABB Circuit Breakers
Fully-Sealed Fuel Tank
Home Generator Solution
|
Founded in 2000
Leading G-DRIVE Cummins / Perkins / MTU OEM with attractive price
Over $80 Million stock of Equipmen t
Visit Chinese Official Website Here
Phone/WhatsApp:
0086-13710087995
info@fdkenergy.com
Guangzhou. China
WELCOME TO VISIT FuDianKang PLANTS!
Signup For Newsletter
Join FuDianKang to get latest news and quotes.
Email
English
English
© 2026
FuDianKang, All rights reserved.
Powered by Shopify
Cart 0
Your cart is currently empty.
Start Shopping
Search
Trending Now
Quick view
FuDianKang
Cummins 4B3.9-G1 - 28KVA Diesel Generator Set - 50Hz Diesel Genset
$16,006.00
/
Quick view
FuDianKang
Cummins 4B3.9-G11 - 23KVA Diesel Generator Set - 50Hz Diesel Genset
$16,006.00
/
Quick view
FuDianKang
Cummins 4B3.9-G11 - 28KVA Diesel Generator Set - 60Hz Diesel Genset
$16,006.00
/
