URL: https://www.fudiankang.com/products/825kva-generator-mitsubishi-sme-s6r2-ptaa-c
Accessed: 2026-11-14

Mitsubishi SME S6R2-PTAA-C - 825KVA Diesel Generator Set - 50Hz Diesel – FuDianKang
Skip to content
US Original Engine Ship in 3 days
Bonded Warehouses for Lowest Price Guarantee
China Biggest Cummins OEM Plant
Top Manufacturer & Exporter
Contact us for Reliable & Safe Cooperation
|
Home
Home
New Diesel Generator
New Diesel Generator
50Hz Diesel Generator
New Diesel Generator
Cummins Original Engine (225-3025KVA)
Cummins China DCEC (20-550KVA)
Cummins China CCEC (225-2750KVA)
Perkins Original Engine (9-2500KVA)
Mitsubishi Shanghai SME (625-2750KVA)
Yuchai China (20-3250KVA)
Shangchai China (50-3250KVA)
Weichai China (20-2200KVA)
OMD China (38-1250KVA)
60Hz Diesel Generator
New Diesel Generator
Cummins Original Engine (60Hz)
Cummins China DCEC (60Hz)
Cummins China CCEC (60Hz)
YuChai China (60Hz)
Used Generator
Used Generator
Cummins Used Generator
MTU Used Generator
Perkins Used Generator
Caterpillar Used Generator
Rolls-Royce Diesel Generator
SME Mitsubishi Used Generator
Shangchai SDEC Used Generator
Detroit Used Generator
Man Used Generator
Volvo Used Generator
Komatsu Used Generator
Used Gas Generator
Details about us
Contact us
中文官网
Login
Hong Kong SAR (HKD $)
Hong Kong SAR (HKD $)
Home
New Diesel Generator
50Hz Diesel Generator
Cummins Original Engine (225-3025KVA)
Cummins China DCEC (20-550KVA)
Cummins China CCEC (225-2750KVA)
Perkins Original Engine (9-2500KVA)
Mitsubishi Shanghai SME (625-2750KVA)
Yuchai China (20-3250KVA)
Shangchai China (50-3250KVA)
Weichai China (20-2200KVA)
OMD China (38-1250KVA)
60Hz Diesel Generator
Cummins Original Engine (60Hz)
Cummins China DCEC (60Hz)
Cummins China CCEC (60Hz)
YuChai China (60Hz)
Used Generator
Cummins Used Generator
MTU Used Generator
Perkins Used Generator
Caterpillar Used Generator
Rolls-Royce Diesel Generator
SME Mitsubishi Used Generator
Shangchai SDEC Used Generator
Detroit Used Generator
Man Used Generator
Volvo Used Generator
Komatsu Used Generator
Used Gas Generator
Details about us
Contact us
中文官网
0
Home
New Diesel Generator
Used Generator
Details about us
Contact us
中文官网
Home
/
Mitsubishi SME S6R2-PTAA-C - 825KVA Diesel Generator Set - 50Hz Diesel Genset
FuDianKang
Mitsubishi SME S6R2-PTAA-C - 825KVA Diesel Generator Set - 50Hz Diesel Genset
Designed to comply with ISO8528/GB2820.
Powered by Mitsubishi engine and coupled with Stamford alternator
FDK-M825/H1: 600KW/750KVA Prime, 660KW/825KVA Standby, Three-Phase. 230V/400V, Open/Soundproof Version.
Rate: 50Hz
50Hz
Engine: Mitsubishi China (SME)
Mitsubishi China (SME)
Standby Power: 801-1000KVA
801-1000KVA
Mitsubishi SME S6R2-PTAA-C - 825KVA Diesel Generator Set - 50Hz Diesel Genset
$16,006.00
/
Rate
50Hz
Engine
Mitsubishi China (SME)
Standby Power
801-1000KVA
Add to cart
Looking to Purchase or Partner?
CONTACT US FOR QUOTE
Product details
Description Specs PDF Docs Warranty
Engine Model: Mitsubishi SME S6R2-PTAA-C
FDK Genset Model: FDK-M825/H1
Prime Power: 600KW/750KVA
Standby Power: 660KW/825KVA
Output Frequency: 50Hz/1500rpm
Alternator Model: Stamford S5L1D-H4
Rated Voltage: 230V/400V
Control System: DSE7320
Phase: Three
FuDianKang Brand New
All qualified generator sets are subjected to a comprehensive performance test which includes 50% load, 70% load, 100% load, 110% load and to check, verify that all control systems, alarm and shut-down protection.
Equipped with battery charger and 24V high performance maintenance-free lead-acid starting batteries and connecting cables.
Stainless galvanized zinc plates with strong corrosion-proof.
Vibration isolators between the engine/alternator and base frame.
Equipped with industrial silencer and flexible exhaust hose.
Water jacket preheater, oil heater and double air cleaner, etc. are available.
(1) Prime power : The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with ISO8528-1. A 10% overload is available for a period of 1 hour within 12-hour period of operation, in accordance with ISO 3046-1.
(2) Standby power : The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in accordance with ISO8528-1. Overload is not allowed.
(3) Rated voltage : Available with customer requirement.
Engine Specifications
Engine Model
Mitsubishi SME (Shanghai) S6R2-PTAA-C
Cylinder Quantity
6
Cylinder Arrangement
In-line
Cycle
Four strokes
Aspiration
Turbo-charged
Bore x Stroke
170mm×220mm
Displacement
29.96L
Compression Ratio
14:1
Prime pwr / Speed
645KW / 1500RPM
Standby pwr/Speed
710KW / 1500RPM
Speed governor
Electronic
Piston Speed
11m/s
Maximum Regenerative Power
64kw
Total Lubrication System Capacity
100L
Coolant Capacity Engine Only
55L
Fuel Consumption at 100% load
N.A.
Starter motor
DC24V
Alternator
DC24V
Maximum Overspeed Capacity
1750rpm
Alternator Specifications
Alternator model
STAMFORD S5L1D-H4
Exciter type
Single bearing, Brushless, Self-excited
Rated output prime power
750KVA
Rated speed
1500 rpm
Rated frequency
50Hz
Number of phase
3
Rated voltage
400V (Available with custom requirements)
Power factor
0.8
Voltage regulation NL-FL
≤±1%
Insulation grade
H
Protection grade
IP23
Alternator option
Leroy Somer, MECC, Marathon, Engga, Faraday
DOCUMENTS
M825-H1_S6R2-PTAA-C.pdf
Sales Promises
FDK provides a full line of brand new and high-quality products. Each and every unit is strictly factory tested before shipment.
Quality warranty is according to our standard conditions: 12 months from BL date or 1000 running hours, whichever comes first.
Service and parts are available from FDK or distributors in your location.
FDK guarantee provides BRAND NEW OR GOOD USED MACHINE.
Bonded Warehouse
We have bonded warehouses , are capable of providing China's most competitive prices for imported engine generator series. As one of China's earliest diesel generator manufacturers and exporters, we possess 4 big plants for assembly, repair, and storage.
GET IN TOUCH NOW
Over $80 Million Inventory
Focusing on high quality generator set
The lead time of most imported engines requires four months, but we can deliver most popular generator sets within ONE MONTH such as QSK60 Series and KTA38 Series, KTA50 Series (Made in UK).
FuDianKang Diesel Generator Since 2000- Fast delivery, Huge Stock, Genuine engines
25+
Years of OEM Manufacturing Experience
Wide Range of Customization Options
Genuine Parts
ABB Circuit Breakers
Fully-Sealed Fuel Tank
Home Generator Solution
|
Founded in 2000
Leading G-DRIVE Cummins / Perkins / MTU OEM with attractive price
Over $80 Million stock of Equipmen t
Visit Chinese Official Website Here
Phone/WhatsApp:
0086-13710087995
info@fdkenergy.com
Guangzhou. China
WELCOME TO VISIT FuDianKang PLANTS!
Signup For Newsletter
Join FuDianKang to get latest news and quotes.
Email
English
English
© 2026
FuDianKang, All rights reserved.
Powered by Shopify
Cart 0
Your cart is currently empty.
Start Shopping
Search
Trending Now
Quick view
FuDianKang
Cummins 4B3.9-G1 - 28KVA Diesel Generator Set - 50Hz Diesel Genset
$16,006.00
/
Quick view
FuDianKang
Cummins 4B3.9-G11 - 23KVA Diesel Generator Set - 50Hz Diesel Genset
$16,006.00
/
Quick view
FuDianKang
Cummins 4B3.9-G11 - 28KVA Diesel Generator Set - 60Hz Diesel Genset
$16,006.00
/
