URL: http://yzfks.cn/?products_12/65.html
Accessed: 2026-11-14

康明斯柴油发电机组-扬州福康斯发电机有限公司（电话：4000675996）
30年专注发电机组研发
用心做好每一台发电机
全国咨询热线： 4000675996
首页
柴油发电机组
品牌分类
康明斯柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
斗山柴油发电机组
三菱/菱重柴油发电机组
磐谷动力柴油发电机组
凯普柴油发电机组
功率段分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
多功能系列
标准型发电机组
防雨型发电机组
低噪音型发电机组
集装箱型发电机组
移动防雨发电机组
移动低噪音发电机组
全自动型发电机组
并机型发电机组
船用发电机组
按应用系列
工厂备用
银行金融
冶金矿山
石油化工
铁路公路
通信行业
野外主用
公共设施
医院
房地产
柴油发电机案例
数据中心
矿业运输
工商、卫生保健
海洋、油气
一带一路
柴油发电机新闻
公司新闻
行业资讯
服务中心
视频中心
关于我们
公司简介
荣誉资质
企业文化
厂房设备
团队风采
联系我们
您的位置： 首页 >> 柴油发电机组 >> 品牌分类 >> 康明斯柴油发电机组
柴油发电机组
品牌分类
康明斯柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
斗山柴油发电机组
三菱/菱重柴油发电机组
磐谷动力柴油发电机组
凯普柴油发电机组
功率段分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
多功能系列
标准型发电机组
防雨型发电机组
低噪音型发电机组
集装箱型发电机组
移动防雨发电机组
移动低噪音发电机组
全自动型发电机组
并机型发电机组
船用发电机组
按应用系列
工厂备用
银行金融
冶金矿山
石油化工
铁路公路
通信行业
野外主用
公共设施
医院
房地产
康明斯柴油发电机组
重庆康明斯发动机有限公司系中美合资企业，成立于1995年10月，是当今全球生产、设计和销售柴油发动机和压缩天然气发动机的较大公司。重庆康明斯旗下N系列发动机被评为中国国家优质产品（银质奖），N、K系列发动机和发电机组被评为重庆市首批名牌产品。
在线询盘 服务热线
18912139972
产品介绍
一、康明斯 柴油 发电机组简介
1、重庆康明斯发动机有限公司系中美合资企业，成立于1995年10月，是当今全球生产、设计和销售柴油发动机和压缩天然气发动机的较大公司。重庆康明斯旗下N系列发动机被评为中国国家优质产品（银质奖），N、K系列发动机和发电机组被评为重庆市首批名牌产品。
2、东风康明斯发动机有限公司于1996年6月成立，东风公司是中国较大的卡车制造公司之一，旗下B、C、D、L、Z系列平台康明斯发动机，可满足车用国IV、国V及非道路国III排放标准，并具备升级至车用国VI、非道路国IV排放标准能力。
二、康明斯柴油发电机组特点
1、重庆康明斯柴油发电机组是按先进的重型发动机技术理念开发设计的，匹配发电机组主要功率段为200KW至1200KW。具有可靠性高、耐久性好、燃油经济性好、体积小、功率大、扭矩大、扭矩储备大、零部件通用性强等优点。
2、东风康明斯柴油发电机组，广泛应用于轻、中、重型载重汽车、中高级城际客车、大中型公交客车、工程机械、船用主辅机、发电机组等领域。产品因其先进的经济性、动力性、可靠性、耐久性和环境安全性受到国内外用户的普遍好评。
三、重庆康明斯柴油发电机组技术参数
1、排放标准：国II
| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| FKS-C200 | 200/250 | 重庆康明斯 | NT855-GA | 6 | 14 | 37 | ≤201 | 2900*980*1750 | 2500
| FKS-C250 | 250/312.5 | 重庆康明斯 | NTA855-G1A | 6 | 14 | 37 | ≤201 | 2900*980*1750 | 2600
| FKS-C280 | 280/350 | 重庆康明斯 | MTAA11-G3 | 6 | 14 | 39 | ≤201 | 2900*980*1750 | 2650
| FKS-C280 | 280/350 | 重庆康明斯 | NTA855-G1B | 6 | 14 | 39 | ≤205 | 3000*980*1750 | 2700
| FKS-C300 | 300/375 | 重庆康明斯 | NTA855-G2A | 6 | 14 | 39 | ≤205 | 3000*980*1750 | 2800
| FKS-C310 | 310/387.5 | 重庆康明斯 | NTA855-G4 | 6 | 14 | 39 | ≤205 | 3100*1050*1850 | 2900
| FKS-C330 | 330/412.5 | 重庆康明斯 | NTAA855-G7 | 6 | 14 | 39 | ≤205 | 3200*1350*1850 | 3000
| FKS-C350 | 350/437.5 | 重庆康明斯 | NTAA855-G7A | 6 | 14 | 39 | ≤205 | 3200*1350*1850 | 3300
| FKS-C400 | 400/500 | 重庆康明斯 | KTA19-G3 | 6 | 19 | 50 | ≤203 | 3400*1250*1950 | 3500
| FKS-C400 | 400/500 | 重庆康明斯 | KTA19-G3A | 6 | 19 | 50 | ≤203 | 3400*1250*1950 | 3600
| FKS-C440 | 440/550 | 重庆康明斯 | KTA19-G4 | 6 | 19 | 50 | ≤203 | 3400*1250*2000 | 3600
| FKS-C500 | 500/625 | 重庆康明斯 | KTAA19-G5 | 6 | 19 | 50 | ≤203 | 3600*1550*2100 | 4100
| FKS-C520 | 520/650 | 重庆康明斯 | KTA19-G8 | 6 | 19 | 50 | ≤213 | 3750*1550*2100 | 4200
| FKS-C550 | 550/687.5 | 重庆康明斯 | KTAA19-G6A | 6 | 19 | 50 | ≤203 | 3750*1550*2100 | 4200
| FKS-C600 | 600/750 | 重庆康明斯 | KTA38-GA | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 7500
| FKS-C640 | 640/800 | 重庆康明斯 | KTA38-G2 | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 8200
| FKS-C700 | 700/875 | 重庆康明斯 | KTA38-G2B | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 8200
| FKS-C800 | 800/1000 | 重庆康明斯 | KTA38-G2A | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 8500
| FKS-C880 | 880/1100 | 重庆康明斯 | KTA38-G5 | 12 | 38 | 135 | ≤203 | 4600*2100*2600 | 8800
| FKS-C900 | 900/1125 | 重庆康明斯 | KTA38-G9 | 12 | 38 | 135 | ≤203 | 4750*1850*2600 | 9100
| FKS-C1000 | 1000/1250 | 重庆康明斯 | KTA50-G3 | 16 | 50 | 177 | ≤203 | 5000*2000*2650 | 10200
| FKS-C1200 | 1200/1500 | 重庆康明斯 | KTA50-G8 | 16 | 50 | 204 | ≤203 | 5100*2200*2650 | 13000
| FKS-C1320 | 1320/1650 | 重庆康明斯 | KTA50-GS8 | 16 | 50 | 204 | ≤203 | 5100*2200*2750 | 11000
| FKS-C1500 | 1500/1875 | 重庆康明斯 | KTA50-G15 | 16 | 50 | 204 | ≤203 | 5700*2250*2600 | 13000
2、排放标准：国III
| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| FKS-C250 | 250/312.5 | 重庆康明斯 | QSNT-G6 | 6 | 14 | 39 | ≤195 | 3200*1000*1500 | 2800
| FKS-C280 | 280/350 | 重庆康明斯 | QSNT-G7 | 6 | 14 | 39 | ≤195 | 3200*1000*1500 | 2800
| FKS-C300 | 300/375 | 重庆康明斯 | QSNT-G1 | 6 | 14 | 39 | ≤195 | 3200*1000*1500 | 2900
| FKS-C350 | 350/437.5 | 重庆康明斯 | QSNT-G3 | 6 | 14 | 39 | ≤195 | 3200*1200*1900 | 3000
| FKS-C400 | 400/500 | 重庆康明斯 | QSNT-G4X | 6 | 14 | 39 | ≤195 | 3200*1200*1900 | 3200
| FKS-C600 | 600/750 | 重庆康明斯 | QSK19-G4 | 6 | 18.9 | 50 | ≤195 | 3700*1550*2100 | 4000
| FKS-C650 | 650/812.5 | 重庆康明斯 | QSK19-G11 | 6 | 18.9 | 50 | ≤195 | 3700*1550*2100 | 4500
| FKS-C1100 | 1100/1375 | 重庆康明斯 | QSK38-G5 | 12 | 37.7 | 135 | ≤195 | 5000*2100*2600 | 9000
四、东风康明斯柴油发电机组技术参数
1、排放标准：国II
| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| FKS-C20 | 20/25 | 东风康明斯 | 4B3.9-G1 | 4 | 3.92 | 9 | ≤210 | 1600*800*1300 | 5500
| FKS-C20 | 20/25 | 东风康明斯 | 4B3.9-G2 | 4 | 3.92 | 9 | ≤210 | 1600*700*1150 | 600
| FKS-C30 | 30/37.5 | 东风康明斯 | 4BT3.9-G1 | 4 | 3.92 | 9 | ≤210 | 1600*800*1300 | 600
| FKS-C30 | 30/37.5 | 东风康明斯 | 4BT3.9-G2 | 4 | 3.92 | 9 | ≤210 | 1600*800*1300 | 600
| FKS-C50 | 50/62.5 | 东风康明斯 | 4BTA3.9-G2 | 4 | 3.92 | 11 | ≤210 | 1800*800*1300 | 700
| FKS-C80 | 80/100 | 东风康明斯 | 6BT5.9-G1 | 6 | 5.88 | 16 | ≤210 | 2100*850*1450 | 950
| FKS-C80 | 80/100 | 东风康明斯 | 6BT5.9-G2 | 6 | 5.88 | 16 | ≤210 | 2100*850*1450 | 950
| FKS-C100 | 100/125 | 东风康明斯 | 6BTA5.9-G2 | 6 | 5.88 | 16 | ≤210 | 2300*850*1450 | 1100
| FKS-C120 | 120/150 | 东风康明斯 | 6BTAA5.9-G2 | 6 | 5.88 | 16 | ≤208 | 2300*850*1450 | 1100
| FKS-C150 | 150/187.5 | 东风康明斯 | 6CTA8.3-G1 | 6 | 8.3 | 24 | ≤205 | 2500*850*1600 | 1350
| FKS-C150 | 150/187.5 | 东风康明斯 | 6CTA8.3-G2 | 6 | 8.3 | 24 | ≤205 | 2500*850*1600 | 1350
| FKS-C180 | 180/225 | 东风康明斯 | 6CTAA8.3-G2 | 6 | 8.3 | 24 | ≤205 | 2600*850*1650 | 1600
| FKS-C200 | 200/250 | 东风康明斯 | 6LTAA8.9-G2 | 6 | 8.9 | 28 | ≤205 | 2800*850*1720 | 1900
| FKS-C200 | 200/250 | 东风康明斯 | 6LTAA8.9-G3 | 6 | 8.9 | 28 | ≤205 | 2800*850*1720 | 1900
| FKS-C220 | 220/275 | 东风康明斯 | 6LTAA9.5-G3 | 6 | 9.5 | 28 | ≤205 | 2800*900*1800 | 2000
| FKS-C250 | 250/312.5 | 东风康明斯 | 6LTAA9.5-G1 | 6 | 9.5 | 28 | ≤205 | 2900*900*1800 | 2500
| FKS-C300 | 300/375 | 东风康明斯 | 6ZTAA13-G3 | 6 | 13 | 40 | ≤197 | 3000*1150*1700 | 3200
| FKS-C350 | 350/437.5 | 东风康明斯 | 6ZTAA13-G4 | 6 | 13 | 40 | ≤197 | 3000*1150*1700 | 3200
| FKS-C350 | 350/437.5 | 东风康明斯 | 6ZTAA13-G2 | 6 | 13 | 40 | ≤197 | 3000*1150*1700 | 3360
| FKS-C380 | 380/475 | 东风康明斯 | QSZ13-G2 | 6 | 13 | 45.4 | ≤212 | 3400*1250*1760 | 3500
| FKS-C400 | 400/500 | 东风康明斯 | QSZ13-G5 | 6 | 13 | 45.4 | ≤212 | 3400*1250*1760 | 3500
| FKS-C400 | 400/500 | 东风康明斯 | QSZ13-G3 | 6 | 13 | 45.4 | ≤212 | 3400*1250*1760 | 3500
2、排放标准：国III
| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| FKS-C55 | 55/68.75 | 东风康明斯 | QSB3.9-G2 | 4 | 3.9 | 11 | ≤195 | 1800*800*1300 | 800
| FKS-C60 | 60/75 | 东风康明斯 | QSB3.9-G3 | 4 | 3.9 | 11 | ≤195 | 1800*800*1300 | 800
| FKS-C85 | 85/106.25 | 东风康明斯 | QSB5.9-G2 | 6 | 5.9 | 16 | ≤195 | 2300*850*1300 | 1000
| FKS-C100 | 100/125 | 东风康明斯 | QSB5.9-G3 | 6 | 5.9 | 16 | ≤195 | 2300*850*1450 | 1100
| FKS-C135 | 135/168.75 | 东风康明斯 | QSB6.7-G3 | 6 | 6.7 | 24 | ≤195 | 2400*900*1400 | 1200
| FKS-C150 | 150/187.5 | 东风康明斯 | QSB6.7-G4 | 6 | 6.7 | 24 | ≤195 | 2500*850*1600 | 1350
| FKS-C180 | 180/225 | 东风康明斯 | QSL8.9-G2 | 6 | 8.9 | 28 | ≤195 | 2600*950*1600 | 1500
| FKS-C200 | 200/250 | 东风康明斯 | QSL8.9-G3 | 6 | 8.9 | 28 | ≤195 | 2600*1000*1600 | 1500
| FKS-C200 | 200-250 | 东风康明斯 | QSL8.9-G4 | 6 | 8.9 | 28 | ≤195 | 2800*1000*1720 | 1900
| FKS-C300 | 300/375 | 东风康明斯 | QSZ13-G6 | 6 | 13 | 40 | ≤195 | 3000*1150*1700 | 3200
| FKS-C330 | 330/412.5 | 东风康明斯 | QSZ13-G7 | 6 | 13 | 40 | ≤195 | 3000*1150*1700 | 3200
24小时响应所有故障售后
一.服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在最短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二.服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
联系我们
扬州福康斯发电机有限公司（官网）
联系电话：18912139972
联系邮箱：617525401@qq.com
联系地址：扬州市广陵区经开区公交首末站向东15米
热品推荐
康明斯柴油发电机组
底部导航
柴油发电机组
柴油发电机案例
柴油发电机新闻
服务中心
视频中心
关于我们
联系我们
扬州福康斯发电机有限公司（官网）
公司地址：扬州市广陵区经开区公交首末站向东15米
联系手机：18912139972
联系电话：0514-80335329【营业时间：（周一到周五）8:00-17:30】
公司邮箱：617525401@qq.com
微信扫一扫
扫码联系我们
扬州福康斯发电机有限公司 版权所有　 苏ICP备09053783号-14 　技术支持：
网站首页
柴油发电机组
柴油发电机案例
电话咨询
在线客服
客服
联系方式
18912139972
二维码
在 线 客 服
留言标题：
你的姓名：
联系手机：
留言内容：
验证码：
