URL: http://yzfks.cn/?products_28/59.html
Accessed: 2026-11-14

潍柴柴油发电机组-扬州福康斯发电机有限公司（电话：4000675996）
30年专注发电机组研发
用心做好每一台发电机
全国咨询热线： 4000675996
首页
柴油发电机组
品牌分类
康明斯柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
斗山柴油发电机组
三菱/菱重柴油发电机组
磐谷动力柴油发电机组
凯普柴油发电机组
功率段分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
多功能系列
标准型发电机组
防雨型发电机组
低噪音型发电机组
集装箱型发电机组
移动防雨发电机组
移动低噪音发电机组
全自动型发电机组
并机型发电机组
船用发电机组
按应用系列
工厂备用
银行金融
冶金矿山
石油化工
铁路公路
通信行业
野外主用
公共设施
医院
房地产
柴油发电机案例
数据中心
矿业运输
工商、卫生保健
海洋、油气
一带一路
柴油发电机新闻
公司新闻
行业资讯
服务中心
视频中心
关于我们
公司简介
荣誉资质
企业文化
厂房设备
团队风采
联系我们
您的位置： 首页 >> 柴油发电机组 >> 品牌分类 >> 潍柴柴油发电机组
柴油发电机组
品牌分类
康明斯柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
斗山柴油发电机组
三菱/菱重柴油发电机组
磐谷动力柴油发电机组
凯普柴油发电机组
功率段分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
多功能系列
标准型发电机组
防雨型发电机组
低噪音型发电机组
集装箱型发电机组
移动防雨发电机组
移动低噪音发电机组
全自动型发电机组
并机型发电机组
船用发电机组
按应用系列
工厂备用
银行金融
冶金矿山
石油化工
铁路公路
通信行业
野外主用
公共设施
医院
房地产
潍柴柴油发电机组
潍柴创建于1946年，是目前中国综合实力较强的汽车及装备制造集团之一。旗下品牌包含道依茨，斯太尔，博杜安系列产品。其中博杜安引进法国技术，历时三年研发，推出市场，在高原地区使用反应优越，提供功率为330-1200kW的船舶动力、工业动力和工程机械等多个领域动力产品。发动机性能不亚于欧美进口发动机。
在线询盘 服务热线
18912139972
产品介绍
一、 潍柴 柴油发电机组简介
潍柴创建于1946年，是目前中国综合实力较强的汽车及装备制造集团之一。 旗下品牌包含道依茨，斯太尔，博杜安系列产品。其中 博杜安 引进法国技术，历时三年研发，推出市场，在高原地区使用反应优越，提供功率为330-1200kW的船舶动力、工业动力和工程机械等多个领域动力产品。发动机性能不亚于欧美进口发动机。
二、 潍柴 柴油发电机组特点
我公司生产的W系列潍柴柴油发电机组以维护方便、性能指标优良、油耗低、三高环境适应性强，经久耐用（大修期32000h）等优势在发电机组领域得到广大客户的尊重和信赖。
三、潍柴柴油发电机组技术参数
1、排放标准：国II
| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| FKS-W30 | 30/37.5 | 潍柴动力 | D226B-3D | 3 | 3.12 | 7.25 | ≤215 | 1650*700*1230 | 600
| FKS-W40 | 40/50 | 潍柴动力 | TD226B-3D | 3 | 3.12 | 7.25 | ≤231 | 1650*700*1250 | 650
| FKS-W50 | 50/62.5 | 潍柴动力 | WP4D66E200 | 4 | 4.5 | 7.25 | ≤218 | 1900*800*1250 | 650
| FKS-W80 | 80/100 | 潍柴动力 | WP4D100E200 | 4 | 4.5 | 10 | ≤215 | 2100*800*1400 | 1050
| FKS-W90 | 90/112.5 | 潍柴动力 | WP4D108E200 | 4 | 4.5 | 17 | ≤231 | 2200*800*1400 | 1200
| FKS-W100 | 100/125 | 潍柴动力 | WP6D132E200 | 6 | 6.75 | 18 | ≤210 | 2200*800*1400 | 1200
| FKS-W120 | 120/150 | 潍柴动力 | WP6D152E200 | 6 | 6.75 | 18 | ≤210 | 2500*900*1600 | 1600
| FKS-W150 | 150/187.5 | 潍柴动力 | WP10D200E200 | 6 | 6.75 | 18 | ≤210 | 2500*950*1650 | 1800
| FKS-W200 | 200/250 | 潍柴动力 | WP10D238E200 | 6 | 9.7 | 22 | ≤210 | 2800*850*1720 | 2200
| FKS-W250 | 250/312.5 | 潍柴动力 | WP10D264E200 | 6 | 9.7 | 22 | ≤210 | 2900*850*1720 | 2500
| FKS-W300 | 300/375 | 潍柴动力 | WP12D317E200 | 6 | 11.6 | 28 | ≤210 | 3000*880*1800 | 3000
| FKS-W300 | 300/375 | 潍柴动力 | WP10D320E200 | 6 | 9.7 | 22 | ≤210 | 2900*850*1720 | 2600
| FKS-W350 | 350/437.5 | 潍柴动力 | WP13D385E200 | 6 | 12.5 | 33 | ≤210 | 3200*950*1900 | 3200
| FKS-W380 | 380/475 | 潍柴动力 | WP13D405E200 | 6 | 12.5 | 33 | ≤210 | 3200*950*1900 | 3200
| FKS-W400 | 400/500 | 潍柴动力 | WP13D440E310 | 6 | 12.5 | 33 | ≤210 | 3200*950*1900 | 3300
2、排放标准：国 III
| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| FKS-W60 | 60/75 | 潍柴动力 | WP4D66E310 | 4 | 4.5 | 7.25 | ≤195 | 1900*800*1250 | 650
| FKS-W90 | 90/112.5 | 潍柴动力 | WP4D100E310 | 4 | 4.5 | 10 | ≤195 | 2100*800*1400 | 1050
| FKS-W100 | 100/125 | 潍柴动力 | WP6D132E310 | 6 | 6.75 | 18 | ≤195 | 2200*800*1400 | 1200
| FKS-W120 | 120/150 | 潍柴动力 | WP6D152E310 | 6 | 6.75 | 18 | ≤195 | 2500*900*1600 | 1300
| FKS-W120 | 120/150 | 潍柴动力 | WP7D152E310 | 6 | 7.47 | 20 | ≤195 | 2500*900*1600 | 1500
| FKS-W150 | 150/187.5 | 潍柴动力 | WP7D185E310 | 6 | 7.47 | 20 | ≤195 | 2500*900*1600 | 1600
| FKS-W180 | 180/225 | 潍柴动力 | WP7D216E310 | 6 | 7.47 | 20 | ≤195 | 2500*930*1600 | 1700
| FKS-W200 | 200/250 | 潍柴动力 | WP7D240E310 | 6 | 7.47 | 20 | ≤195 | 2500*950*1650 | 1800
| FKS-W200 | 200/250 | 潍柴动力 | WP10D238E350 | 6 | 9.7 | 22 | ≤195 | 2800*850*1720 | 2200
| FKS-W250 | 250/312.5 | 潍柴动力 | WP10D264E350 | 6 | 9.7 | 22 | ≤195 | 2900*850*1720 | 2500
| FKS-W300 | 300/375 | 潍柴动力 | WP10D288E350 | 6 | 9.7 | 22 | ≤195 | 3000*880*1800 | 3000
| FKS-W300 | 300/375 | 潍柴动力 | WP10D320E350 | 6 | 9.7 | 22 | ≤195 | 2900*850*1720 | 2600
| FKS-W300 | 300/375 | 潍柴动力 | WP13D319E310 | 6 | 12.5 | 33 | ≤195 | 2900*850*1720 | 2600
| FKS-W320 | 320/400 | 潍柴动力 | WP13D340E310 | 6 | 12.5 | 33 | ≤195 | 2900*850*1720 | 2600
| FKS-W350 | 350/437.5 | 潍柴动力 | WP13D385E310 | 6 | 12.5 | 33 | ≤195 | 3200*950*1900 | 3200
| FKS-W400 | 400/500 | 潍柴动力 | WP13D440E310 | 6 | 12.5 | 33 | ≤195 | 3200*950*1900 | 3300
四、潍柴博杜安柴油发电机组技术参数
1、排放标准：国II
| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| FKS-W400 | 400/500 | 潍柴博杜安 | 6M26D447E200 | 6 | 15.9 | 50 | ≤215 | 2800*1150*1600 | 3000
| FKS-W450 | 450/562.5 | 潍柴博杜安 | 6M26D484E200 | 6 | 15.9 | 50 | ≤215 | 2900*1150*1600 | 3000
| FKS-W500 | 500/625 | 潍柴博杜安 | 6M33D572E200 | 6 | 15.9 | 50 | ≤215 | 2900*1150*1600 | 3000
| FKS-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 50 | ≤215 | 3100*1300*1700 | 3600
| FKS-W650 | 650/812.5 | 潍柴博杜安 | 6M33D670E200 | 6 | 19.6 | 50 | ≤215 | 3100*1300*1700 | 3800
| FKS-W700 | 700/875 | 潍柴博杜安 | 12M26D748E200 | 12 | 31.8 | 113 | ≤210 | 4000*1700*2100 | 5600
| FKS-W750 | 750/937.5 | 潍柴博杜安 | 12M26D792E200 | 12 | 31.8 | 113 | ≤210 | 4000*1700*2100 | 7000
| FKS-W850 | 850/1062.5 | 潍柴博杜安 | 12M26D902E200 | 12 | 31.8 | 113 | ≤210 | 4000*1700*2100 | 7000
| FKS-W900 | 900/1125 | 潍柴博杜安 | 12M26D968E200 | 12 | 31.8 | 113 | ≤210 | 4500*1700*2100 | 7500
| FKS-W1000 | 1000/1250 | 潍柴博杜安 | 12M33D1108E200 | 12 | 39.2 | 146 | ≤210 | 4300*1850*2100 | 7600
| FKS-W1100 | 1100/1375 | 潍柴博杜安 | 12M33D1210E200 | 12 | 39.2 | 146 | ≤210 | 4300*1880*2100 | 7600
| FKS-W1200 | 1200/1500 | 潍柴博杜安 | 12M33D1320E200 | 12 | 39.2 | 146 | ≤210 | 4300*1880*2100 | 7600
2、排放标准：国III
| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| FKS-W450 | 450/562.5 | 潍柴博杜安 | 6M33D506E310 | 6 | 19.6 | 50 | ≤195 | 2900*1150*1600 | 3000
| FKS-W500 | 500/625 | 潍柴博杜安 | 6M33D572E310 | 6 | 19.6 | 50 | ≤195 | 2900*1150*1600 | 3000
| FKS-W600 | 600/750 | 潍柴博杜安 | 6M33D633E310 | 6 | 19.6 | 50 | ≤195 | 2900*1150*1600 | 3000
| FKS-W700 | 700/875 | 潍柴博杜安 | 12M33D748E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 5600
| FKS-W750 | 750/937.5 | 潍柴博杜安 | 12M33D792E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 7000
| FKS-W850 | 850/1062.5 | 潍柴博杜安 | 12M33D902E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 7000
| FKS-W900 | 900/1125 | 潍柴博杜安 | 12M33D968E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 7500
| FKS-W1000 | 1000/1250 | 潍柴博杜安 | 12M33D1108E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 7600
| FKS-W1100 | 1100/1375 | 潍柴博杜安 | 12M33D1240E310 | 12 | 39.2 | 146 | ≤195 | 4300*1880*2100 | 7600
| FKS-W1200 | 1200/1500 | 潍柴博杜安 | 16M33D1400E310 | 16 | 52.3 | 180 | ≤195 | 5200*2200*2700 | 8000
| FKS-W1400 | 1400/1750 | 潍柴博杜安 | 16M33D1530E310 | 16 | 52.3 | 180 | ≤195 | 5200*2200*2700 | 8200
| FKS-W1500 | 1500/1875 | 潍柴博杜安 | 16M33D1580E310 | 16 | 52.3 | 180 | ≤195 | 5200*2200*2700 | 8500
| FKS-W1600 | 1600/2000 | 潍柴博杜安 | 16M33D1680E310 | 16 | 52.3 | 180 | ≤195 | 5200*2200*2700 | 8800
| FKS-W1700 | 1700/2125 | 潍柴博杜安 | 12M55D1870E310 | 12 | 65.65 | 280 | ≤195 | 6300*2400*3000 | 10000
| FKS-W1800 | 1800/2250 | 潍柴博杜安 | 12M55D2020E310 | 12 | 65.65 | 280 | ≤195 | 6300*2400*3000 | 11000
| FKS-W2000 | 2000/2500 | 潍柴博杜安 | 12M55D2210E310 | 12 | 65.65 | 280 | ≤195 | 6300*2400*3000 | 12000
| FKS-W2200 | 2200/2750 | 潍柴博杜安 | 12M55D2450E310 | 12 | 65.65 | 280 | ≤195 | 6300*2400*3000 | 12500
24小时响应所有故障售后
一.服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在最短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二.服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
联系我们
扬州福康斯发电机有限公司（官网）
联系电话：18912139972
联系邮箱：617525401@qq.com
联系地址：扬州市广陵区经开区公交首末站向东15米
热品推荐
潍柴柴油发电机组
底部导航
柴油发电机组
柴油发电机案例
柴油发电机新闻
服务中心
视频中心
关于我们
联系我们
扬州福康斯发电机有限公司（官网）
公司地址：扬州市广陵区经开区公交首末站向东15米
联系手机：18912139972
联系电话：0514-80335329【营业时间：（周一到周五）8:00-17:30】
公司邮箱：617525401@qq.com
微信扫一扫
扫码联系我们
扬州福康斯发电机有限公司 版权所有　 苏ICP备09053783号-14 　技术支持：
网站首页
柴油发电机组
柴油发电机案例
电话咨询
在线客服
客服
联系方式
18912139972
二维码
在 线 客 服
留言标题：
你的姓名：
联系手机：
留言内容：
验证码：
