URL: http://yzfks.cn/?products_29/66.html
Accessed: 2026-11-14

沃尔沃柴油发电机组-扬州福康斯发电机有限公司（电话：4000675996）
30年专注发电机组研发
用心做好每一台发电机
全国咨询热线： 4000675996
首页
柴油发电机组
品牌分类
康明斯柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
斗山柴油发电机组
三菱/菱重柴油发电机组
磐谷动力柴油发电机组
凯普柴油发电机组
功率段分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
多功能系列
标准型发电机组
防雨型发电机组
低噪音型发电机组
集装箱型发电机组
移动防雨发电机组
移动低噪音发电机组
全自动型发电机组
并机型发电机组
船用发电机组
按应用系列
工厂备用
银行金融
冶金矿山
石油化工
铁路公路
通信行业
野外主用
公共设施
医院
房地产
柴油发电机案例
数据中心
矿业运输
工商、卫生保健
海洋、油气
一带一路
柴油发电机新闻
公司新闻
行业资讯
服务中心
视频中心
关于我们
公司简介
荣誉资质
企业文化
厂房设备
团队风采
联系我们
您的位置： 首页 >> 柴油发电机组 >> 品牌分类 >> 沃尔沃柴油发电机组
柴油发电机组
品牌分类
康明斯柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
斗山柴油发电机组
三菱/菱重柴油发电机组
磐谷动力柴油发电机组
凯普柴油发电机组
功率段分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
多功能系列
标准型发电机组
防雨型发电机组
低噪音型发电机组
集装箱型发电机组
移动防雨发电机组
移动低噪音发电机组
全自动型发电机组
并机型发电机组
船用发电机组
按应用系列
工厂备用
银行金融
冶金矿山
石油化工
铁路公路
通信行业
野外主用
公共设施
医院
房地产
沃尔沃柴油发电机组
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期以来，它闪亮的品牌一直与它的三个核心价值观——质量、安全、环保紧密相联系在一起，集团属下的VOLVO PENTA专注于发电、专用车辆及船用柴油发动机的生产，它在六缸发动机及电子喷射等方面技术傲视群雄。
在线询盘 服务热线
18912139972
产品介绍
一、沃尔沃柴油发电机组简介
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期以来，它闪亮的品牌一直与它的三个核心价值观——质量、安全、环保紧密相联系在一起，集团属下的VOLVO PENTA专注于发电、专用车辆及船用柴油发动机的生产，它在六缸发动机及电子喷射等方面技术傲视群雄。
二、沃尔沃柴油发电机组特点
我公司生产的V系列沃尔沃柴油发电机组具有油耗低、排放低、噪音小等特点，沃尔沃柴油发电机组以性能可靠、马力强劲、绿色环保、人性化的设计深受全球用户的青睐。
1、VOLVO柴油发电机组直列六缸、水冷、四冲程、闭式循环水冷、每缸四气门、废气涡轮增压、空气中冷，直喷式燃油系统
具有运行可靠，体积小功率大等优点。
2、沃尔沃发动机设计使安装简单、快速并且非常经济，经过良好的平衡使其运行平稳，没有振动，而且噪音低，发动机设计
首次大修时间超过25000小时。
3、沃尔沃发动机配置活塞冷却，使气缸和燃烧室保持在受控制的工作温度中，湿式可更换缸套，带阻火台肩，可使汽缸头抗高 温。铸铁缸体优化力的分布，氮—碳处理的曲轴及传动齿轮适合重载运行，曲轴上有7个轴承以降低主轴承的负荷。
4、沃尔沃柴油发电机组的燃油喷射和低流阻的进气系统，燃烧非常充分，油耗很低，达到了欧II及欧III环保标准，同时大大降
低了高原地区使用的功率损耗，在海拔5000米功率仅损耗16%。
5、高智能化的发动机管理系统(EDCIII及EMS2)，使油耗更低(平均198g/kwh)，能实现同一台机可选择地运行在50Hz和60Hz
的功能，提供故障诊断、更完善的保护和跟踪功能，同时提供了标准的CAN SAE J1939通讯接口。
三、沃尔沃柴油发电机组技术参数
1、排放标准：国II
| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| FKS-V68 | 68/85 | 沃尔沃遍达 | TAD530GE | 4 | 4.76 | 13 | ≤210 | 2200*760*1380 | 1050
| FKS-V80 | 80/100 | 沃尔沃遍达 | TAD531GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1380 | 1150
| FKS-V100 | 100/125 | 沃尔沃遍达 | TAD532GE | 4 | 4.76 | 13 | ≤206 | 2500*750*1400 | 1300
| FKS-V120 | 120/150 | 沃尔沃遍达 | TAD731GE | 6 | 7.15 | 29 | ≤210 | 2500*850*1450 | 1400
| FKS-V150 | 150/187.5 | 沃尔沃遍达 | TAD732GE | 6 | 7.15 | 29 | ≤215 | 2500*1000*1600 | 1550
| FKS-V160 | 160/200 | 沃尔沃遍达 | TAD733GE | 6 | 7.15 | 29 | ≤210 | 2500*1000*1600 | 1800
| FKS-V200 | 200/250 | 沃尔沃遍达 | TAD734GE | 6 | 7.15 | 29 | ≤210 | 2550*1050*1600 | 2000
| FKS-V250 | 250/312.5 | 沃尔沃遍达 | TAD1341GE | 6 | 9.36 | 34 | ≤210 | 2900*1100*1600 | 2450
| FKS-V280 | 280/350 | 沃尔沃遍达 | TAD1342GE | 6 | 9.36 | 34 | ≤210 | 2900*1100*1600 | 2450
| FKS-V300 | 300/375 | 沃尔沃遍达 | TAD1343GE | 6 | 12.78 | 35 | ≤210 | 2950*1150*1600 | 2600
| FKS-V320 | 320/400 | 沃尔沃遍达 | TAD1344GE | 6 | 12.78 | 35 | ≤210 | 2950*1150*1600 | 2950
| FKS-V360 | 360/450 | 沃尔沃遍达 | TAD1345GE | 6 | 12.78 | 35 | ≤210 | 3200*1100*1200 | 3100
| FKS-V400 | 400/500 | 沃尔沃遍达 | TAD1641GE | 6 | 16.12 | 64 | ≤210 | 3200*1200*1800 | 3230
| FKS-V480 | 480/600 | 沃尔沃遍达 | TAD1642GE | 6 | 16.12 | 64 | ≤210 | 3300*1200*1850 | 3500
| FKS-V500 | 500/625 | 沃尔沃遍达 | TWD1643GE | 6 | 16.12 | 64 | ≤210 | 3450*1250*1900 | 3880
2、排放标准：国III
| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| FKS-V70 | 70/87.5 | 沃尔沃遍达 | TAD550GE | 4 | 4.76 | 13 | ≤210 | 2200*760*1380 | 1050
| FKS-V80 | 80/100 | 沃尔沃遍达 | TAD551GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1380 | 1150
| FKS-V100 | 100/125 | 沃尔沃遍达 | TAD750GE | 6 | 7.15 | 20 | ≤206 | 2500*750*1400 | 1300
| FKS-V120 | 120/150 | 沃尔沃遍达 | TAD751GE | 6 | 7.15 | 20 | ≤210 | 2500*850*1450 | 1400
| FKS-V150 | 150/187.5 | 沃尔沃遍达 | TAD752GE | 6 | 7.15 | 29 | ≤215 | 2500*1000*1600 | 1550
| FKS-V160 | 160/200 | 沃尔沃遍达 | TAD753GE | 6 | 7.15 | 29 | ≤210 | 2500*1000*1600 | 1800
| FKS-V200 | 200/250 | 沃尔沃遍达 | TAD754GE | 6 | 7.15 | 29 | ≤210 | 2550*1050*1600 | 2000
| FKS-V250 | 250/312.5 | 沃尔沃遍达 | TAD1351GE | 6 | 12.78 | 34 | ≤210 | 2900*1100*1600 | 2450
| FKS-V310 | 310/387.5 | 沃尔沃遍达 | TAD1352GE | 6 | 12.78 | 34 | ≤210 | 2900*1100*1600 | 2450
| FKS-V330 | 330/412.5 | 沃尔沃遍达 | TAD1354GE | 6 | 12.78 | 35 | ≤210 | 2950*1150*1600 | 2600
| FKS-V350 | 350/437.5 | 沃尔沃遍达 | TAD1355GE | 6 | 12.78 | 35 | ≤210 | 2950*1150*1600 | 2950
| FKS-V390 | 390/487.5 | 沃尔沃遍达 | TAD1650GE | 6 | 16.12 | 48 | ≤210 | 3200*1100*1200 | 3100
| FKS-V430 | 430/537.5 | 沃尔沃遍达 | TAD1651GE | 6 | 16.12 | 64 | ≤210 | 3200*1200*1800 | 3230
| FKS-V500 | 500/625 | 沃尔沃遍达 | TWD1652GE | 6 | 16.12 | 64 | ≤210 | 3300*1200*1850 | 3500
| FKS-V540 | 540/675 | 沃尔沃遍达 | TWD1653GE | 6 | 16.12 | 64 | ≤210 | 3450*1250*1900 | 3880
24小时响应所有故障售后
一.服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在最短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二.服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
联系我们
扬州福康斯发电机有限公司（官网）
联系电话：18912139972
联系邮箱：617525401@qq.com
联系地址：扬州市广陵区经开区公交首末站向东15米
热品推荐
沃尔沃柴油发电机组
底部导航
柴油发电机组
柴油发电机案例
柴油发电机新闻
服务中心
视频中心
关于我们
联系我们
扬州福康斯发电机有限公司（官网）
公司地址：扬州市广陵区经开区公交首末站向东15米
联系手机：18912139972
联系电话：0514-80335329【营业时间：（周一到周五）8:00-17:30】
公司邮箱：617525401@qq.com
微信扫一扫
扫码联系我们
扬州福康斯发电机有限公司 版权所有　 苏ICP备09053783号-14 　技术支持：
网站首页
柴油发电机组
柴油发电机案例
电话咨询
在线客服
客服
联系方式
18912139972
二维码
在 线 客 服
留言标题：
你的姓名：
联系手机：
留言内容：
验证码：
