URL: http://yzfks.cn/?products_30/58.html
Accessed: 2026-11-14

珀金斯柴油发电机组-扬州福康斯发电机有限公司（电话：4000675996）
30年专注发电机组研发
用心做好每一台发电机
全国咨询热线： 4000675996
首页
柴油发电机组
品牌分类
康明斯柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
斗山柴油发电机组
三菱/菱重柴油发电机组
磐谷动力柴油发电机组
凯普柴油发电机组
功率段分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
多功能系列
标准型发电机组
防雨型发电机组
低噪音型发电机组
集装箱型发电机组
移动防雨发电机组
移动低噪音发电机组
全自动型发电机组
并机型发电机组
船用发电机组
按应用系列
工厂备用
银行金融
冶金矿山
石油化工
铁路公路
通信行业
野外主用
公共设施
医院
房地产
柴油发电机案例
数据中心
矿业运输
工商、卫生保健
海洋、油气
一带一路
柴油发电机新闻
公司新闻
行业资讯
服务中心
视频中心
关于我们
公司简介
荣誉资质
企业文化
厂房设备
团队风采
联系我们
您的位置： 首页 >> 柴油发电机组 >> 品牌分类 >> 珀金斯柴油发电机组
柴油发电机组
品牌分类
康明斯柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
斗山柴油发电机组
三菱/菱重柴油发电机组
磐谷动力柴油发电机组
凯普柴油发电机组
功率段分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
多功能系列
标准型发电机组
防雨型发电机组
低噪音型发电机组
集装箱型发电机组
移动防雨发电机组
移动低噪音发电机组
全自动型发电机组
并机型发电机组
船用发电机组
按应用系列
工厂备用
银行金融
冶金矿山
石油化工
铁路公路
通信行业
野外主用
公共设施
医院
房地产
珀金斯柴油发电机组
英国Perkins（珀金斯）发动机于1932年由英国企业家Frank.Perkins在英国Peterborough创建，为全球领先的发动机制造商之一，是4至2000kW（5至2800hp）功率非公路用柴油及天然气发动机市场的翘楚。Perkins公司擅长为客户量身定做发动机，完全满足客户的特定需求，因而备受设备生产商信赖。
在线询盘 服务热线
18912139972
产品介绍
一、 珀金斯 柴油发电机组简介
英国Perkins（珀金斯）发动机于1932年由英国企业家Frank.Perkins在英国Peterborough创建，为全球领先的发动机制造商之一，是4至2000kW（5至2800hp）功率非公路用柴油及天然气发动机市场的翘楚。Perkins公司擅长为客户量身定做发动机，完全满足客户的特定需求，因而备受设备生产商信赖。
二、 珀金斯 柴油发电机组特点
我公司生产的P系列珀金斯柴油发电机组采用原装进口，产地由美国卡特彼勒及英国劳斯莱斯生产的柴油发动机，此种发动机采用更新欧美技术及高强度耐磨材料，确保一流的品质，出厂前，经过先进的电脑进行测试，其技术及品质均达到欧美生产水平，珀金斯柴油发电机组特点是油耗低、性能稳定、维护方便、运行成本低、排放低，机型达到EPAⅡ、Ⅲ排放标准，是常用及备用的理想电力设备。
三、 珀金斯 柴油发电机组 技术参数
| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 缸径*行程 (mm) | 外形尺寸(L×W×H) | 机组重 量(KG)
| FKS-P16 | 16/20 | 珀金斯(Perkins) | 404D-22G | 4 | 2.2 | 11 | 84*100 | 1320*550*1180 | 460
| FKS-P24 | 24/30 | 珀金斯(Perkins) | 1103A-33G | 3 | 3.3 | 8.3 | 105*127 | 1470*690*1320 | 750
| FKS-P36 | 36/45 | 珀金斯(Perkins) | 1103A-33TG1 | 3 | 3.3 | 8.3 | 105*127 | 1760*760*1380 | 900
| FKS-P48 | 48/60 | 珀金斯(Perkins) | 1103A-33TG2 | 3 | 3.3 | 8.3 | 105*127 | 1760*760*1380 | 900
| FKS-P52 | 52/65 | 珀金斯(Perkins) | 1104A-44TG1 | 4 | 4.4 | 8 | 105*127 | 1760*760*1380 | 1100
| FKS-P64 | 64/80 | 珀金斯(Perkins) | 1104A-44TG2 | 4 | 4.4 | 8 | 105*127 | 2000*900*1550 | 1200
| FKS-P80 | 80/100 | 珀金斯(Perkins) | 1104C-44TAG2 | 4 | 4.4 | 8 | 105*127 | 2150*900*1550 | 1300
| FKS-P110 | 110/137 | 珀金斯(Perkins) | 1106A-70TG1 | 6 | 7.0 | 16.6 | 105*135 | 2410*930*1650 | 1500
| FKS-P120 | 120/150 | 珀金斯(Perkins) | 1106A-70TAG2 | 6 | 7.01 | 16.6 | 105*135 | 2410*930*1650 | 1600
| FKS-P160 | 160/200 | 珀金斯(Perkins) | 1106A-70TAG3 | 6 | 7.01 | 16.6 | 105*135 | 2550*930*1670 | 1800
| FKS-P176 | 176/220 | 珀金斯(Perkins) | 1106A-70TAG4 | 6 | 7.01 | 16.6 | 105*135 | 2550*930*1670 | 1900
| FKS-P200 | 200/250 | 珀金斯(Perkins) | 1506C-E88TAG2 | 6 | 8.7 | 26.4 | 112*149 | 2580*930*1670 | 2000
| FKS-P240 | 240/300 | 珀金斯(Perkins) | 1506A-E88TAG5 | 6 | 8.8 | 26.4 | 112*149 | 2800*1000*1960 | 2400
| FKS-P280 | 280/350 | 珀金斯(Perkins) | 2206C-E13TAG2 | 6 | 12.5 | 40 | 130*157 | 3100*1120*1780 | 3000
| FKS-P320 | 320/400 | 珀金斯(Perkins) | 2206C-E13TAG3 | 6 | 12.5 | 40 | 130*157 | 3100*1120*1780 | 3200
| FKS-P360 | 360/450 | 珀金斯(Perkins) | 2506C-E15TAG1 | 6 | 15 | 62 | 137*171 | 3400*1270*1970 | 4000
| FKS-P400 | 400/500 | 珀金斯(Perkins) | 2506C-E15TAG2 | 6 | 15 | 62 | 137*171 | 3400*1270*1970 | 4200
| FKS-P480 | 480/600 | 珀金斯(Perkins) | 2806C-E18TAG1A | 6 | 18.1 | 62 | 145*183 | 3600*1400*2100 | 4500
| FKS-P520 | 520/650 | 珀金斯(Perkins) | 2806A-E18TAG2 | 6 | 18.1 | 62 | 145*183 | 3600*1400*2100 | 4600
| FKS-P600 | 600/750 | 珀金斯(Perkins) | 4006-23TAG2A | 6 | 22.9 | 113 | 160*190 | 4000*1710*2270 | 5400
| FKS-P640 | 640/800 | 珀金斯(Perkins) | 4006-23TAG3A | 6 | 22.9 | 113 | 160*190 | 4010*1710*2120 | 5600
| FKS-P720 | 720/900 | 珀金斯(Perkins) | 4008TAG1A | 8 | 30.5 | 153 | 160*190 | 4700*2050*2350 | 6500
| FKS-P800 | 800/1000 | 珀金斯(Perkins) | 4008TAG2A | 8 | 30.5 | 153 | 160*190 | 4700*2050*2350 | 6500
| FKS-P1000 | 1000/1250 | 珀金斯(Perkins) | 4012-46TWG2A | 12 | 45.8 | 159 | 160*190 | 4770*1780*2500 | 9000
| FKS-P1200 | 1200/1500 | 珀金斯(Perkins) | 4012-46TAG2A | 12 | 45.8 | 159 | 160*190 | 5000*2120*2510 | 10000
| FKS-P1360 | 1360/1700 | 珀金斯(Perkins) | 4012-46TAG3A | 12 | 45.8 | 159 | 160*190 | 5000*2120*2510 | 10000
| FKS-P1500 | 1500/1875 | 珀金斯(Perkins) | 4016TAG1A | 16 | 61.12 | 213 | 160*190 | 5900*2250*3260 | 13000
| FKS-P1600 | 1600/2000 | 珀金斯(Perkins) | 4016TAG2A | 16 | 61.12 | 213 | 160*190 | 5900*2250*3260 | 13800
| FKS-P1800 | 1800/2250 | 珀金斯(Perkins) | 4016-61TRG3 | 16 | 61.12 | 213 | 160*190 | 6430*2800*3520 | 14500
24小时响应所有故障售后
一.服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在最短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二.服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
联系我们
扬州福康斯发电机有限公司（官网）
联系电话：18912139972
联系邮箱：617525401@qq.com
联系地址：扬州市广陵区经开区公交首末站向东15米
热品推荐
珀金斯柴油发电机组
底部导航
柴油发电机组
柴油发电机案例
柴油发电机新闻
服务中心
视频中心
关于我们
联系我们
扬州福康斯发电机有限公司（官网）
公司地址：扬州市广陵区经开区公交首末站向东15米
联系手机：18912139972
联系电话：0514-80335329【营业时间：（周一到周五）8:00-17:30】
公司邮箱：617525401@qq.com
微信扫一扫
扫码联系我们
扬州福康斯发电机有限公司 版权所有　 苏ICP备09053783号-14 　技术支持：
网站首页
柴油发电机组
柴油发电机案例
电话咨询
在线客服
客服
联系方式
18912139972
二维码
在 线 客 服
留言标题：
你的姓名：
联系手机：
留言内容：
验证码：
