URL: http://yzfks.cn/?products_31/63.html
Accessed: 2026-11-14

奔驰柴油发电机组-扬州福康斯发电机有限公司（电话：4000675996）
30年专注发电机组研发
用心做好每一台发电机
全国咨询热线： 4000675996
首页
柴油发电机组
品牌分类
康明斯柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
斗山柴油发电机组
三菱/菱重柴油发电机组
磐谷动力柴油发电机组
凯普柴油发电机组
功率段分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
多功能系列
标准型发电机组
防雨型发电机组
低噪音型发电机组
集装箱型发电机组
移动防雨发电机组
移动低噪音发电机组
全自动型发电机组
并机型发电机组
船用发电机组
按应用系列
工厂备用
银行金融
冶金矿山
石油化工
铁路公路
通信行业
野外主用
公共设施
医院
房地产
柴油发电机案例
数据中心
矿业运输
工商、卫生保健
海洋、油气
一带一路
柴油发电机新闻
公司新闻
行业资讯
服务中心
视频中心
关于我们
公司简介
荣誉资质
企业文化
厂房设备
团队风采
联系我们
您的位置： 首页 >> 柴油发电机组 >> 品牌分类 >> 奔驰柴油发电机组
柴油发电机组
品牌分类
康明斯柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
斗山柴油发电机组
三菱/菱重柴油发电机组
磐谷动力柴油发电机组
凯普柴油发电机组
功率段分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
多功能系列
标准型发电机组
防雨型发电机组
低噪音型发电机组
集装箱型发电机组
移动防雨发电机组
移动低噪音发电机组
全自动型发电机组
并机型发电机组
船用发电机组
按应用系列
工厂备用
银行金融
冶金矿山
石油化工
铁路公路
通信行业
野外主用
公共设施
医院
房地产
奔驰柴油发电机组
奔驰柴油发电机组是德国发动机涡轮机联盟弗里的希哈芬有限公司于1997年开发制造上市的，包括八缸、十二缸、十六缸、十八缸、二十缸五种不同型号，输出功率范围由270KW至2720KW。MTU这两种四冲程发动机的设计与研制，正式要提供多功能、可靠性高和经济性好的产品，以满足当今与未来对环境保护及降低废气排放的要求。其产品广泛应用于舰船、重型汽车、工程机械、铁路机车等。
在线询盘 服务热线
18912139972
产品介绍
一、奔驰柴油发电机组简介
奔驰柴油发电机组是德国发动机涡轮机联盟弗里的希哈芬有限公司于1997年开发制造上市的，包括八缸、十二缸、十六缸、十八缸、二十缸五种不同型号，输出功率范围由270KW至2720KW。MTU这两种四冲程发动机的设计与研制，正式要提供多功能、可靠性高和经济性好的产品，以满足当今与未来对环境保护及降低废气排放的要求。其产品广泛应用于舰船、重型汽车、工程机械、铁路机车等。
二、奔驰柴油发电机组特点
MTU系列奔驰柴油发电机组，采用先进的ADEC电子管理系统，率先使用先进的共轨喷射技术，在电子管理系统精确控制下，喷射更加精准，燃烧更加充分，油耗更低，节能环保。
1.维修维护方便：水冷四冲程，90°V型气缸排列，涡轮增压中冷，采用湿式可换式缸套，一缸一盖，干式排气歧管，便于维护。
2.智能化运行：采用专用的ADEC电子管理系统，可提供精确的数字式电子调速功能，机身关键部位设置数据采集点，实现故障自诊断及自动显示，机组运行智能化，CAN总线技术。（4000型：低载荷时，机组自动转入半缸工作状态。）
3.高运转可靠性：采用3气环铝合金活塞结构，活塞顶环使用耐磨铸铁，气门座镶圈结构，延长使用寿命，活塞喷油冷却，有效解决冷却散热，机组运转更加可靠。
4.节能环保：采用独特的电控单体喷油泵，配合气缸内直喷，排放优于德国TA Luft标准，电子智能管理，油耗更低，率先突破200g/KWh的瓶颈。（4000型：率先使用先进的共轨喷射技术，在电子管理系统精确控制下，喷射更加精准，燃烧更加充分，油耗更低）
5.性能优良：运行稳定，振动小，燃油消耗率机油消耗率低，运行寿命长，大修期长，噪音低。
三、奔驰柴油发电机组技术参数
| 型号 | 输出功率 (KW) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 耗油率 (g/kw.h) | 尺寸 L*W*H(mm) | 重量 (kg)
| FKS-M240 | 220/240 | 奔驰MTU | 6R1600G70F | 6 | 8.2 | 28 | ≤120 | 2500*890*1350 | 2400
| FKS-M275 | 250/275 | 奔驰MTU | 6R1600G80F | 6 | 8.2 | 39 | ≤125 | 2500*890*1350 | 2450
| FKS-M320 | 300/330 | 奔驰MTU | 8V1600G70F | 8 | 11.6 | 39 | ≤130 | 2600*900*1500 | 2500
| FKS-M360 | 320/360 | 奔驰MTU | 8V1600G80F | 8 | 11.6 | 39 | ≤130 | 2600*900*1500 | 2550
| FKS-M400 | 360/400 | 奔驰MTU | 10V1600G70F | 10 | 13.5 | 50 | ≤160 | 3000*1200*1700 | 3100
| FKS-M440 | 400/440 | 奔驰MTU | 10V1600G80F | 10 | 17.5 | 50 | ≤190 | 3320*1350*1850 | 4000
| FKS-M520 | 480/520 | 奔驰MTU | 12V1600G70F | 12 | 21 | 50 | ≤195 | 3500*1350*1850 | 4350
| FKS-M580 | 528/580 | 奔驰MTU | 12V1600G80F | 12 | 23.88 | 50 | ≤198 | 3500*1350*1850 | 4350
| FKS-M570 | 520/570 | 奔驰MTU | 12V2000G25 | 12 | 21 | 50 | ≤195 | 3500*1350*1850 | 4350
| FKS-M700 | 640/700 | 奔驰MTU | 12V2000G65 | 12 | 23.88 | 135 | ≤198 | 3930*1580*2100 | 5150
| FKS-M800 | 728/800 | 奔驰MTU | 16V2000G25 | 16 | 31.84 | 135 | ≤198 | 4380*1580*2250 | 6190
| FKS-M880 | 800/880 | 奔驰MTU | 16V2000G65 | 16 | 31.84 | 135 | ≤198 | 4220*1580*2250 | 6590
| FKS-M1000 | 900/1000 | 奔驰MTU | 18V2000G65 | 18 | 35.82 | 135 | ≤198 | 4500*1910*2430 | 7225
| FKS-M1200 | 1100/1200 | 奔驰MTU | 12V4000G23R | 12 | 57.2 | 173 | ≤198 | 4150*1670*2380 | 9820
| FKS-M1450 | 1320/1450 | 奔驰MTU | 12V4000G23 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110
| FKS-M1600 | 1500/1600 | 奔驰MTU | 12V4000G63 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110
| FKS-M1800 | 1640/1800 | 奔驰MTU | 16V4000G23 | 16 | 76.3 | 204 | ≤192 | 4750*1670*2380 | 12340
| FKS-M2000 | 1800/2000 | 奔驰MTU | 16V4000G63 | 16 | 76.3 | 204 | ≤192 | 4950*1670*2380 | 13430
| FKS-M2200 | 2000/2200 | 奔驰MTU | 20V4000G23 | 20 | 95.4 | 280 | ≤195 | 5500*1620*2600 | 15890
| FKS-M2400 | 2240/2400 | 奔驰MTU | 20V4000G63 | 20 | 95.4 | 280 | ≤193 | 5600*1620*2600 | 16400
| FKS-M2600 | 2400/2600 | 奔驰MTU | 20V4000G63L | 20 | 95.4 | 280 | ≤192 | 5700*1620*2600 | 16910
24小时响应所有故障售后
一.服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在最短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二.服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
联系我们
扬州福康斯发电机有限公司（官网）
联系电话：18912139972
联系邮箱：617525401@qq.com
联系地址：扬州市广陵区经开区公交首末站向东15米
热品推荐
奔驰柴油发电机组
底部导航
柴油发电机组
柴油发电机案例
柴油发电机新闻
服务中心
视频中心
关于我们
联系我们
扬州福康斯发电机有限公司（官网）
公司地址：扬州市广陵区经开区公交首末站向东15米
联系手机：18912139972
联系电话：0514-80335329【营业时间：（周一到周五）8:00-17:30】
公司邮箱：617525401@qq.com
微信扫一扫
扫码联系我们
扬州福康斯发电机有限公司 版权所有　 苏ICP备09053783号-14 　技术支持：
网站首页
柴油发电机组
柴油发电机案例
电话咨询
在线客服
客服
联系方式
18912139972
二维码
在 线 客 服
留言标题：
你的姓名：
联系手机：
留言内容：
验证码：
