URL: http://yzfks.cn/?products_32/60.html
Accessed: 2026-11-14

斗山柴油发电机组-扬州福康斯发电机有限公司（电话：4000675996）
30年专注发电机组研发
用心做好每一台发电机
全国咨询热线： 4000675996
首页
柴油发电机组
品牌分类
康明斯柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
斗山柴油发电机组
三菱/菱重柴油发电机组
磐谷动力柴油发电机组
凯普柴油发电机组
功率段分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
多功能系列
标准型发电机组
防雨型发电机组
低噪音型发电机组
集装箱型发电机组
移动防雨发电机组
移动低噪音发电机组
全自动型发电机组
并机型发电机组
船用发电机组
按应用系列
工厂备用
银行金融
冶金矿山
石油化工
铁路公路
通信行业
野外主用
公共设施
医院
房地产
柴油发电机案例
数据中心
矿业运输
工商、卫生保健
海洋、油气
一带一路
柴油发电机新闻
公司新闻
行业资讯
服务中心
视频中心
关于我们
公司简介
荣誉资质
企业文化
厂房设备
团队风采
联系我们
您的位置： 首页 >> 柴油发电机组 >> 品牌分类 >> 斗山柴油发电机组
柴油发电机组
品牌分类
康明斯柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
斗山柴油发电机组
三菱/菱重柴油发电机组
磐谷动力柴油发电机组
凯普柴油发电机组
功率段分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
多功能系列
标准型发电机组
防雨型发电机组
低噪音型发电机组
集装箱型发电机组
移动防雨发电机组
移动低噪音发电机组
全自动型发电机组
并机型发电机组
船用发电机组
按应用系列
工厂备用
银行金融
冶金矿山
石油化工
铁路公路
通信行业
野外主用
公共设施
医院
房地产
斗山柴油发电机组
韩国斗山集团（DOOSAN）目前是韩国较大的财团，是一家享誉全球、很有竞争力的跨国公司。公司成于1896年，至今已有109年的发展历史，韩国较早的近代企业之一。斗山/韩国大宇柴油发电机组被广泛应用于国防、航空等重要领域，并以其体积小、重量轻、噪音低、经济可靠等优点被世界认可。
在线询盘 服务热线
18912139972
产品介绍
一、斗山柴油发电机组简介
韩国斗山集团（DOOSAN）目前是韩国较大的财团，是一家享誉全球、很有竞争力的跨国公司。公司成于1896年，至今已有109年的发展历史，韩国较早的近代企业之一。
二、斗山柴油发电机组特点
斗山/韩国大宇柴油发电机组被广泛应用于国防、航空等重要领域，并以其体积小、重量轻、噪音低、经济可靠等优点被世界认可。
三、斗山柴油发电机组技术参数
| 机组型号 | 输出功率(kw) | 电流(A) | 柴油机型号 | 缸数 | 缸径*行程（mm） | 排气量 (L) | 燃油消耗率 g/kw.h | 机组尺寸mm L×W×H | 机组重量 kg
| KW | KVA
| FKS-50GF | 50 | 62.5 | 90 | DB58 | 6 | 102*118 | 5.785 | 215 | 2000×730×1150 | 900
| FKS-64GF | 64 | 80 | 115.2 | D1146 | 6 | 111*139 | 8.071 | 222 | 2200×800×1500 | 1100
| FKS-75GF | 75 | 93.7 | 135 | D1146 | 6 | 111*139 | 8.071 | 222 | 2200×800×1500 | 1100
| FKS-100GF | 100 | 125 | 180 | D1146T | 6 | 111*139 | 8.071 | 200 | 2300×800×1500 | 1500
| FKS-120GF | 120 | 150 | 216 | DP086TA | 6 | 111*139 | 8.1 | 201 | 2300×800×1500 | 1600
| FKS-132GF | 132 | 165 | 237.6 | DP086TA | 6 | 111*139 | 8.1 | 202 | 2300×800×1500 | 1600
| FKS-150GF | 150 | 136 | 270 | P086TI-1 | 6 | 111*139 | 8.071 | 207 | 2550×1000×1500 | 1750
| FKS-180GF | 180 | 225 | 324 | P086TI | 6 | 111*139 | 8.071 | 202 | 2600×1000×1500 | 1800
| FKS-200GF | 200 | 250 | 360 | DP086LA | 6 | 111*139 | 8.1 | 203 | 2700×1000×1500 | 1800
| FKS-220GF | 220 | 275 | 396 | P126TI | 6 | 123*155 | 11.051 | 205 | 2900×1050×1650 | 2400
| FKS-240GF | 240 | 300 | 432 | P126TI | 6 | 123*155 | 11.051 | 205 | 2900×1050×1650 | 2400
| FKS-260GF | 260 | 325 | 468 | P126TI-II | 6 | 123*155 | 11.051 | 202 | 3000×1050×1650 | 2600
| FKS-300GF | 300 | 375 | 540 | P158LE-1 | 8 | 128*142 | 14.618 | 232 | 3100×1400×1850 | 2700
| FKS-320GF | 320 | 400 | 576 | P158LE-1 | 8 | 128*142 | 14.618 | 232 | 3100×1400×1850 | 2700
| FKS-350GF | 350 | 437.5 | 630 | P158LE | 8 | 128*142 | 14.618 | 209 | 3100×1400×1850 | 2800
| FKS-400GF | 400 | 500 | 720 | P158LE-S | 8 | 128*142 | 14.618 | 210 | 3120×1400×1850 | 3000
| FKS-440GF | 440 | 550 | 792 | P180LE | 10 | 128*142 | 18.273 | 205 | 3300×1400×1850 | 3200
| FKS-500GF | 500 | 625 | 900 | P222LE-1 | 12 | 128*142 | 21.927 | 200 | 3400×1400×1850 | 3500
| FKS-550GF | 550 | 687.5 | 990 | P222LE-S | 12 | 128*142 | 21.927 | 207 | 3400×1400×1850 | 3700
| FKS-600GF | 600 | 750 | 1080 | P222LE-II | 12 | 128*142 | 21.927 | 210 | 3500×1400×1850 | 4000
| FKS-650GF | 650 | 812.5 | 1170 | P222FE-II | 12 | 128*142 | 25.42 | 207 | 3600×1400×1850 | 4500
24小时响应所有故障售后
一.服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在最短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二.服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
联系我们
扬州福康斯发电机有限公司（官网）
联系电话：18912139972
联系邮箱：617525401@qq.com
联系地址：扬州市广陵区经开区公交首末站向东15米
热品推荐
斗山柴油发电机组
底部导航
柴油发电机组
柴油发电机案例
柴油发电机新闻
服务中心
视频中心
关于我们
联系我们
扬州福康斯发电机有限公司（官网）
公司地址：扬州市广陵区经开区公交首末站向东15米
联系手机：18912139972
联系电话：0514-80335329【营业时间：（周一到周五）8:00-17:30】
公司邮箱：617525401@qq.com
微信扫一扫
扫码联系我们
扬州福康斯发电机有限公司 版权所有　 苏ICP备09053783号-14 　技术支持：
网站首页
柴油发电机组
柴油发电机案例
电话咨询
在线客服
客服
联系方式
18912139972
二维码
在 线 客 服
留言标题：
你的姓名：
联系手机：
留言内容：
验证码：
