URL: http://yzfks.cn/?products_34/163.html
Accessed: 2026-11-14

磐谷动力柴油发电机组-扬州福康斯发电机有限公司（电话：4000675996）
30年专注发电机组研发
用心做好每一台发电机
全国咨询热线： 4000675996
首页
柴油发电机组
品牌分类
康明斯柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
斗山柴油发电机组
三菱/菱重柴油发电机组
磐谷动力柴油发电机组
凯普柴油发电机组
功率段分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
多功能系列
标准型发电机组
防雨型发电机组
低噪音型发电机组
集装箱型发电机组
移动防雨发电机组
移动低噪音发电机组
全自动型发电机组
并机型发电机组
船用发电机组
按应用系列
工厂备用
银行金融
冶金矿山
石油化工
铁路公路
通信行业
野外主用
公共设施
医院
房地产
柴油发电机案例
数据中心
矿业运输
工商、卫生保健
海洋、油气
一带一路
柴油发电机新闻
公司新闻
行业资讯
服务中心
视频中心
关于我们
公司简介
荣誉资质
企业文化
厂房设备
团队风采
联系我们
您的位置： 首页 >> 柴油发电机组 >> 品牌分类 >> 磐谷动力柴油发电机组
柴油发电机组
品牌分类
康明斯柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
斗山柴油发电机组
三菱/菱重柴油发电机组
磐谷动力柴油发电机组
凯普柴油发电机组
功率段分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
多功能系列
标准型发电机组
防雨型发电机组
低噪音型发电机组
集装箱型发电机组
移动防雨发电机组
移动低噪音发电机组
全自动型发电机组
并机型发电机组
船用发电机组
按应用系列
工厂备用
银行金融
冶金矿山
石油化工
铁路公路
通信行业
野外主用
公共设施
医院
房地产
磐谷动力柴油发电机组
磐谷动力柴油发电机组选用重庆科克生产的发动机，该发动机采用目前全球新的技术，各个系列产品均代表目前柴油发动机领域的新前沿技术，发动机的油耗比、升功率、重量比等综合性参数均为目前全世界发动机的先进水平，科克系列柴油发动机共有P、Q两大系列，发动机的功率输出范围为330-2750KW，缸径范围为：128-170MM，缸数为：6-20缸。磐谷动力柴油发电机组性能可靠，结构紧凑、体积小，功率大，具备强大的综合竞争力。
在线询盘 服务热线
18912139972
产品介绍
一、磐谷动力柴油发电机组简介
重庆磐谷动力技术有限公司于2006年11月28日成立。公司经营范围包括：一般项目：发动机、发电机、发电机组、机电配件的生产和销售；机电维修服务等。
二、磐谷动力柴油发电机组特点
磐谷动力柴油发电机组选用重庆科克生产的发动机，该发动机采用目前全球新的技术，各个系列产品均代表目前柴油发动机领域的新前沿技术，发动机的油耗比、升功率、重量比等综合性参数均为目前全世界发动机的先进水平，科克系列柴油发动机共有P、Q两大系列，发动机的功率输出范围为330-2750KW，缸径范围为：128-170MM，缸数为：6-20缸。磐谷动力柴油发电机组性能可靠，结构紧凑、体积小，功率大，具备强大的综合竞争力。
三、磐谷动力柴油发电机组技术参数
| 机组型号 | 功率(KW) 机组 / 柴油机 (1/h) | 输出电流(A) | 发动机型号 | 缸数 (L) | 缸径 (mm) | 行程 (mm) | 排气量 (L) | 燃油消耗率(lir/hr) | 机组重量(KG) | 机组尺寸 长*宽*高(mm)
| FKS-350 | 350 | 408 | 630 | PTAA780G1 | 6 | 128 | 166 | 12.8 | 88 | 2645 | 3100*1110*1555
| FKS-400 | 400 | 450 | 720 | PTAA780G3 | 6 | 128 | 166 | 12.8 | 98 | 2750 | 3150*1110*1555
| FKS-400 | 400 | 486 | 720 | PTAA780G5 | 6 | 128 | 166 | 12.8 | 108 | 2850 | 3150*1110*1555
| FKS-400 | 400 | 498 | 720 | PTAA890G1 | 8 | 128 | 142 | 14.6 | 112.9 | 3000 | 2900*1400*2080
| FKS-500 | 500 | 565 | 900 | PTAA1120G1 | 10 | 128 | 142 | 18.3 | 129.6 | 3400 | 3200*1400*2080
| FKS-500 | 500 | 625 | 900 | PTAA1120G3 | 10 | 128 | 142 | 18.3 | 143.8 | 3575 | 3200*1400*2080
| FKS-700 | 700 | 702 | 1260 | PTAA1340G3 | 12 | 128 | 142 | 21.9 | 152.1 | 4110 | 3700*1400*2080
| FKS-700 | 700 | 745 | 1260 | PTAA1340G5 | 12 | 128 | 142 | 21.9 | 162.4 | 4200 | 3700*1400*2080
| FKS-700 | 700 | 792 | 1260 | PTAA1780G3 | 16 | 128 | 142 | 29.2 | 169.8 | 5590 | 4400*2140*2320
| FKS-800 | 800 | 898 | 1440 | PTAA1780G5 | 16 | 128 | 142 | 29.2 | 190.2 | 5850 | 4500*2140*2320
| FKS-800 | 800 | 980 | 1440 | PTAA1780G7 | 16 | 128 | 142 | 29.2 | 207.8 | 6201 | 4600*2140*2320
| FKS-900 | 900 | 982 | 1620 | QTA2160G1 | 8 | 170 | 195 | 35.4 | 204.9 | 7606 | 4900*1920*2350
| FKS-1000 | 1000 | 1110 | 1800 | QTA2160G5 | 8 | 170 | 195 | 35.4 | 223.4 | 8257 | 4900*1920*2350
| FKS-1000 | 1000 | 1218 | 1800 | QTA2160G7 | 8 | 170 | 195 | 35.4 | 252.4 | 8682 | 4900*1920*2580
| FKS-1000 | 1000 | 1221 | 1800 | QTA3240G1 | 12 | 170 | 195 | 53.1 | 251.6 | 10092 | 5400*2210*2800
| FKS-1200 | 1200 | 1466 | 2160 | QTA3240G5 | 12 | 170 | 195 | 53.1 | 301.7 | 10559 | 5400*2210*2800
| FKS-1500 | 1500 | 1665 | 2700 | QTA3240G7 | 12 | 170 | 195 | 53.1 | 339.2 | 10951 | 5400*2210*2800
| FKS-1500 | 1500 | 1832 | 2700 | QTA3240G9 | 12 | 170 | 195 | 53.1 | 377 | 12000 | 5600*2400*2740
| FKS-1600 | 1600 | 1988 | 2880 | QTA4320G3 | 16 | 170 | 195 | 70.8 | 403.6 | 13303 | 6100*2620*2980
| FKS-2000 | 2000 | 2220 | 3600 | QTA4320G5 | 16 | 170 | 195 | 70.8 | 453.2 | 14227 | 6300*2620*2980
| FKS-2000 | 2000 | 2442 | 3600 | QTA4320G7 | 16 | 170 | 195 | 70.8 | 503 | 17402 | 7000*2620*3390
| FKS-2000 | 2000 | 2442 | 3600 | QTA5400G1 | 20 | 170 | 195 | 88.5 | 509 | 20593 | 8100*3470*3850
| FKS-2500 | 2500 | 2686 | 4500 | QTA5400G3 | 20 | 170 | 195 | 88.5 | 554.8 | 21318 | 8300*3470*3850
| FKS-2500 | 2500 | 2930 | 4500 | QTA5400G5 | 20 | 170 | 195 | 88.5 | 605.2 | 22128 | 8300*3470*3850
24小时响应所有故障售后
一.服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在最短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二.服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
联系我们
扬州福康斯发电机有限公司（官网）
联系电话：18912139972
联系邮箱：617525401@qq.com
联系地址：扬州市广陵区经开区公交首末站向东15米
热品推荐
磐谷动力柴油发电机组
底部导航
柴油发电机组
柴油发电机案例
柴油发电机新闻
服务中心
视频中心
关于我们
联系我们
扬州福康斯发电机有限公司（官网）
公司地址：扬州市广陵区经开区公交首末站向东15米
联系手机：18912139972
联系电话：0514-80335329【营业时间：（周一到周五）8:00-17:30】
公司邮箱：617525401@qq.com
微信扫一扫
扫码联系我们
扬州福康斯发电机有限公司 版权所有　 苏ICP备09053783号-14 　技术支持：
网站首页
柴油发电机组
柴油发电机案例
电话咨询
在线客服
客服
联系方式
18912139972
二维码
在 线 客 服
留言标题：
你的姓名：
联系手机：
留言内容：
验证码：
