URL: http://yzfks.cn/?products_35/164.html
Accessed: 2026-11-14

凯普柴油发电机组-扬州福康斯发电机有限公司（电话：4000675996）
30年专注发电机组研发
用心做好每一台发电机
全国咨询热线： 4000675996
首页
柴油发电机组
品牌分类
康明斯柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
斗山柴油发电机组
三菱/菱重柴油发电机组
磐谷动力柴油发电机组
凯普柴油发电机组
功率段分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
多功能系列
标准型发电机组
防雨型发电机组
低噪音型发电机组
集装箱型发电机组
移动防雨发电机组
移动低噪音发电机组
全自动型发电机组
并机型发电机组
船用发电机组
按应用系列
工厂备用
银行金融
冶金矿山
石油化工
铁路公路
通信行业
野外主用
公共设施
医院
房地产
柴油发电机案例
数据中心
矿业运输
工商、卫生保健
海洋、油气
一带一路
柴油发电机新闻
公司新闻
行业资讯
服务中心
视频中心
关于我们
公司简介
荣誉资质
企业文化
厂房设备
团队风采
联系我们
您的位置： 首页 >> 柴油发电机组 >> 品牌分类 >> 凯普柴油发电机组
柴油发电机组
品牌分类
康明斯柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
斗山柴油发电机组
三菱/菱重柴油发电机组
磐谷动力柴油发电机组
凯普柴油发电机组
功率段分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
多功能系列
标准型发电机组
防雨型发电机组
低噪音型发电机组
集装箱型发电机组
移动防雨发电机组
移动低噪音发电机组
全自动型发电机组
并机型发电机组
船用发电机组
按应用系列
工厂备用
银行金融
冶金矿山
石油化工
铁路公路
通信行业
野外主用
公共设施
医院
房地产
凯普柴油发电机组
凯普柴油发电机组分6缸和12缸两大系列，缸径分别又135mm和138mm两个类别，行程有150、155、158、160、168等多个品种，功率覆盖150kw—1200kw。并拥有中华人民共和国质量检验检疫总局颁发的“工业产品生产许可证”和国家环保总局颁发的环保产品推广证书，并全面融入ISO9001质量认证体系。其中，“凯普牌”空空中冷系列柴油机，油耗达206g/kw.h,较传统135柴油机232g/kw.h.相比，极大的降低了终端用户运行成本，并符合国家二级排放，即达到节能又达到环保之双重效果，是国家节能减排新政下用户的选择。
在线询盘 服务热线
18912139972
产品介绍
一、凯普柴油发电机组简介
上海凯迅于上世纪90年代建厂，是 专业从事135、138柴油发动机的研发、生产、销售的综合性内燃机企业 ， 具有近二十几年的生产、销售和研发历史。 并与多家一流科研院所结成紧密合作关系。
二、 凯普柴油发电机组特点
凯普柴油发电机组分6缸和12缸两大系列，缸径分别又135mm和138mm两个类别，行程有150、155、158、160、168等多个品种，功率覆盖150kw—1200kw。并拥有中华人民共和国质量检验检疫总局颁发的“工业产品生产许可证”和国家环保总局颁发的环保产品推广证书，并全面融入ISO9001质量认证体系。其中， “凯普牌”空空中冷系列柴油机，油耗达206g/kw.h,较传统135柴油机232g/kw.h.相比，极大的降低了终端用户运行成本，并符合国家二级排放，即达到节能又达到环保之双重效果，是国家节能减排新政下用户的选择。
三、 凯普柴油发电机组技术参数
| 机组型号 | 主用功率（KW） | 备用功率（KW） | 发动机品牌 | 发动机型号 | 电流（A） | 油耗（L/H） | 机组尺寸（M） | 重量（kg）
| FKS-KP130M | 120 | 130 | 凯普 | 6135AZD-1 | 216 | 26 | 2.7*0.9*1.75 | 1300
| FKS-KP180M | 160 | 180 | 凯普 | KP206 | 288 | 35 | 2.7*0.9*1.75 | 1300
| FKS-KP200M | 180 | 200 | 凯普 | KP227 | 324 | 39 | 2.7*1*1.5 | 2400
| FKS-KP220M | 200 | 220 | 凯普 | KP250 | 360 | 44 | 3*1.08*1.7 | 2500
| FKS-KP280M | 250 | 280 | 凯普 | KP310 | 450 | 55 | 3.15*1.24*1.75 | 2420
| FKS-KP330M | 300 | 330 | 凯普 | KP350 | 540 | 66 | 3.3*1.34*1.9 | 3380
| FKS-KP350M | 320 | 350 | 凯普 | KP425 | 576 | 70 | 3.3*1.34*1.9 | 3380
| FKS-KP380M | 350 | 380 | 凯普 | KP441 | 630 | 77 | 3.5*1.57*1.98 | 3650
| FKS-KP310M | 280 | 310 | 凯普 | 12VAZD | 504 | 61 | 3*1.2*1.75 | 3370
| FKS-KP350M | 320 | 350 | 凯普 | KPV420 | 576 | 70 | 3.46*1.35*2 | 3650
| FKS-KP400M | 360 | 400 | 凯普 | KPV450 | 648 | 79 | 3.5*1.57*1.98 | 3650
| FKS-KP440M | 400 | 440 | 凯普 | KPV510 | 720 | 88 | 3.5*1.61*2.11 | 3900
| FKS-KP500M | 450 | 500 | 凯普 | KPV550 | 810 | 99 | 3.5*1.61*2.11 | 3900
| FKS-KP550M | 500 | 550 | 凯普 | KPV610 | 900 | 110 | 3.5*1.61*2.11 | 5000
| FKS-KP600M | 550 | 600 | 凯普 | KPV630 | 990 | 121 | 4.4*1.69*2.15 | 4500
| FKS-KP650M | 580 | 650 | 凯普 | KPV660 | 1044 | 650 | 4.4*1.69*2.15 | 4500
| FKS-KP680M | 620 | 680 | 凯普 | KPV720 | 1116 | 136 | 4.4*1.69*2.15 | 4500
| FKS-KP720M | 648 | 720 | 凯普 | KPV780 | 1166 | 720 | 4.4*1.69*2.15 | 4500
| FKS-KP750M | 680 | 750 | 凯普 | KPV840 | 1224 | 149 | 4.4*1.69*2.15 | 4500
| FKS-KP770M | 700 | 770 | 凯普 | KPV936 | 1260 | 154 | 4.4*1.69*2.15 | 5000
| FKS-KP850M | 750 | 850 | 凯普 | KPV970 | 1350 | 850 | 4.7*1.7*2.2 | 5200
| FKS-KP900M | 820 | 900 | 凯普 | KPV1100 | 1476 | 180 | 4.7*1.7*2.2 | 5200
| FKS-KP950M | 840 | 950 | 凯普 | KPV1200 | 1512 | 184 | 4.9*1.8*2.5 | 5500
| FKS-KP1000M | 900 | 1000 | 凯普 | KPV1300 | 1620 | 198 | 4.9*1.8*2.5 | 5700
24小时响应所有故障售后
一.服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在最短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二.服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
联系我们
扬州福康斯发电机有限公司（官网）
联系电话：18912139972
联系邮箱：617525401@qq.com
联系地址：扬州市广陵区经开区公交首末站向东15米
热品推荐
凯普柴油发电机组
底部导航
柴油发电机组
柴油发电机案例
柴油发电机新闻
服务中心
视频中心
关于我们
联系我们
扬州福康斯发电机有限公司（官网）
公司地址：扬州市广陵区经开区公交首末站向东15米
联系手机：18912139972
联系电话：0514-80335329【营业时间：（周一到周五）8:00-17:30】
公司邮箱：617525401@qq.com
微信扫一扫
扫码联系我们
扬州福康斯发电机有限公司 版权所有　 苏ICP备09053783号-14 　技术支持：
网站首页
柴油发电机组
柴油发电机案例
电话咨询
在线客服
客服
联系方式
18912139972
二维码
在 线 客 服
留言标题：
你的姓名：
联系手机：
留言内容：
验证码：
