URL: https://www.gbpower.net/Product/061289140.html
Accessed: 2026-11-09

SILENT TYPE POWER BY PERKINS (50HZ）-GB Power
English
|
Española |
Pусский
HOME
ABOUT GB About Us Corporate Culture Production Capacity
PRODUCTS Standard Type Generator Set Power by Perkins 50HZ 60HZ
Power by Deutz 50HZ 60HZ
Power by Air Cool Deutz 50HZ 60HZ
Power by Yanmar 50HZ 60HZ
Power by Isuzu 50HZ 60HZ
Power by GB 50HZ 60HZ
Power by FPT-Iveco 50HZ 60HZ
Power by Doosan 50HZ 60HZ
Power by Cummins 50HZ 60HZ
Super Silent Generator Set Power by Perkins 50HZ 60HZ
Power by Yanmar 50HZ 60HZ
Power by Cummins 50HZ 60HZ
Power by Isuzu 50HZ 60HZ
Trailer Type Generator Set 50HZ 60HZ
Lighting Tower Power by Kubota 50HZ 60HZ
Power by Perkins 50HZ 60HZ
Power by GB 50HZ 60HZ
High Voltage Generator Set Power by Cummins 50HZ 60HZ
Power by Perkins 50HZ 60HZ
Portable Generator Set Powerd By GB 50HZ 60HZ
Diesel Pump Set Diesel Pump Set 50HZ 60HZ
Self-Priming Pump 50HZ 60HZ
Self-Priming Sewage Pump 50HZ 60HZ
Diesel Generating Pump Trailer 50HZ 60HZ
Diesel Mining Pump 50HZ 60HZ
Mobile Diesel Pump Set 50HZ 60HZ
Diesel Fire Fighting Pump 50HZ 60HZ
Auto Diesel Pump Set 50HZ 60HZ
Containerized Power Station 50HZ 60HZ
Synchronization System 50HZ 60HZ
Alternator Powerd by Starmford 50HZ 60HZ
Powerd By GB 50HZ 60HZ
Spare Parts ATS 50HZ 60HZ
Contorl Pannel 50HZ 60HZ
Generator Parts 50HZ 60HZ
Nature Gas Generator Set 50HZ 60HZ
DOCUMENTS Certifications Operation Manual Catalogue
SERVICE Repair and Maintenance FAQ
GB NEWS Exhibition Investment Conference
CONTACT US Contact Us Feedback Recruitment
Standard Type Generator Set
Super Silent Generator Set
Trailer Type Generator Set
Lighting Tower
High Voltage Generator Set
Portable Generator Set
Diesel Pump Set
Containerized Power Station
Synchronization System
Alternator
Spare Parts
Nature Gas Generator Set
SILENT TYPE POWER BY PERKINS (50HZ）
Back >>
GB P Series generator set, using Perkins as power, perins engine(U.K) was formed as F.Perkins Ltd. On the 7th June 1932 in Peterborough, England by Frank Perkins. It is one of the wold's leading diesel engine manufactures, from 1932, Perkins design the world's first high-speed diesel engine "Perkins four cylinder Vixen", and in 1935, Perkins became the first company to hold six world diesel speed records for variety of distances set at the brooklands race track in Surrey.
Today, various Perkins engine have been made for the industrial, agricultural, constuction, material handing, marine and power generation markets. Worldwide, one in five tractors is powered by Perkins engine, Perkins have developed into the top suppliers in the world market with the electric power generation area concluding 4-2000KW(5-2600HP). People from all over the world gave full of trust to Perkins engine, the trust not only comes from Perkins excellent design, reliable products, but also from Perkins global distributors and the service which every agent provides.
| | Frequency 50HZ | PERKINS Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)
| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof
| GB-P10 | 11/8.8 | 10/8.0 | 403D-11G | 140*55*110 | 185*100*120 |
| GB-P12.5 | 14/11 | 12.5/10 | 403D-15G | 140*55*110 | 185*100*120 |
| GB-P20 | 22/17.6 | 20/16 | 404D-22G | 145*65*120 | 215*100*127 |
| GB-P25 | 27.5/22 | 25/20 | 404D-22TG | 145*65*120 | 225*100*127 |
| GB-P30 | 33/26.4 | 30/24 | 1103A-33G | 165*75*125 | 250*100*157 |
| GB-P40 | 44/35.2 | 40/32 | 1103A-33TG1 | 175*75*125 | 260*100*157 |
| GB-P45 | 50/40 | 45/36 | 1103A-33TG1 | 175*75*125 | 260*100*157 |
| GB-P50 | 55/44 | 50/40 | 1103A-33TG2 | 175*75*125 | 260*100*157 |
| GB-P60 | 66/52 | 60/48 | 1103A-33TG2 | 175*75*125 | 260*100*157 |
| GB-P65 | 71.5/57.2 | 65/52 | 1104A-44TG1 | 185*90*135 | 281*106*168 |
| GB-P80 | 88/70.4 | 80/64 | 1104A-44TG2 | 185*90*135 | 281*106*168 |
| GB-P90 | 100/80 | 90/72 | 1106TG1A | 230*96*148 | 320*116*184 |
| GB-P100 | 110/88 | 100/80 | 1104C-44TAG2 | 230*96*148 | 320*116*184 |
| GB-P130 | 143/114 | 130/104 | 1006A-70TG1 | 230*96*148 | 320*116*184 |
| GB-P150 | 165/132 | 150/120 | 1006A-70TG2 | 230*96*148 | 320*116*184 |
| GB-P180 | 198/158.4 | 180/144 | 1106C-E66TAG4 | 240*98*160 | 340*120*90 |
| GB-P200 | 220/176 | 200/160 | 1106A-E70TAG4 | 250*100*165 | 350*135*195 |
| GB-P230 | 253/202 | 230/184 | 1306C-E87TAG4 | 250*100*165 | 360*135*195 |
| GB-P250 | 275/220 | 250/200 | 1306A-E87TAG6 | 250*100*165 | 370*135*195 |
| GB-P300 | 330/264 | 300/240 | 1606A-E93TAG5 | 300*115*198 | 370*135*195 |
| GB-P350 | 385/308 | 350/280 | 2206A-E13TAG2 | 340*115*198 | 440*145*225 |
| GB-P400 | 440/352 | 400/320 | 2206A-E13TAG3 | 340*115*198 | 440*145*225 |
| GB-P500 | 550/440 | 500/400 | 2506C-E15TAG1 | 380*125*210 | 470*185*225 |
| GB-P500 | 550/440 | 500/400 | 2506C-E15TAG2 | 380*125*210 | 470*185*225 |
| GB-P600 | 660/528 | 600/480 | 2806A-E18TAG1A | 390*160*220 | 540*190*225 |
| GB-P625 | 687.5/550 | 625/500 | 2806C-E18TAG2 | 390*160*220 | 540*190*225 |
| GB-P700 | 770/616 | 700/560 | 4006-23TAG2A | 460*180*225 | 606*224*260 |
| GB-P750 | 825/660 | 750/600 | 4006-23TAG2A | 460*180*225 | 560*190*225 |
| GB-P800 | 880/704 | 800/640 | 4006-23TAG3A | 540*165*245 | 560*190*225 |
| GB-P1000 | 1100/880 | 1000/800 | 4008TAG2A | 540*165*245 | 20FT |
| GB-P1250 | 1375/1100 | 1250/1000 | 4012-46TWG2A | 560*200*245 | 20FT |
| GB-P1500 | 1650/1320 | 1500/1200 | 4012-46TAG2A | 560*200*245 | 40HQ |
| GB-P1650 | 1815/1452 | 1650/1320 | 4012-46TAG3A | 560*220*260 | 40HQ |
| GB-P1850 | 2035/1628 | 1850/1480 | 4016-TAG1A | 560*220*260 | 40HQ |
| GB-P2200 | 2420/1936 | 2200/1760 | 4016-61TRG3A | 560*200*260 | 40HQ |
2017/11/16 14:58:00 浏览：
Copyright © 2013 gbpower All rights reserved | Powered by aBridge
Terms
Sitmap
Recruitment
Contact
