URL: https://www.gbpower.net/Uploads/GB-P%2050/GB-P300.doc-1.pdf
Accessed: 2026-11-09
From: https://www.gbpower.net/Product/2873055544.html

Standard Features
| MODEL | GB-P300
| Standby Power(50Hz) | 264KW/330KVA
| Prime Power(50Hz) | 240KW/300KVA
| Engine | PERKINS 1606A-E93TAG5
| Alternator | STAMFORD HCI 444D
|  | Engine(PERKINS 1606A-E93TAG5 )
|  | Radiator 40℃ max, fans are driven by
belt, with safety guard
|  | 24V charge alternator
Alternator(STAMFORD HCI 444D),
|  | single bearing alternator, Protection
Class IP22, insulation class H/H
|  | Dry Type air filter, fuel filter, oil filter,
pre-filter, absorber
|  | Main line circuit breaker
|  | Standard control panel
|  | Two12V batteries, rack and cable
|  | Ripple flex exhaust pipe,
Exhaust siphon, flange, muffler
|  | Operation manual
| Generator | Set
Ratings
| Voltage | Frequency
| Phase | P.F
| Standby | Standby
Prime
| (COS￠) | Amps
| Ratings | Ratings
| (KW/KVA) | (KW/KVA)
| 440/254 | 50 | 3 | 0.8 | 433 | 264/330 | 240/300
| 415/240 | 50 | 3 | 0.8 | 459 | 264/330 | 240/300
| 400/230 | 50 | 3 | 0.8 | 477 | 264/330 | 240/300
| 380/220 | 50 | 3 | 0.8 | 502 | 264/330 | 240/300
Prime Power(PRP):Prime power is available for an unlimited number of annual hours in
variable load application, in accordance with GB/T2820-97(eqvlSO8528);A10%voerload
capability is available for a period of 1 hour within a 12-hour period of operation. Standby Power
Rating (ESP):The standby power rating is applicable for supplying emergency
| Copyright By GB POWER | 1/4
| Dimension | Of
Generator Set
| Dimension(L*W*H)/CM For Open Type | 340×115×198
CM
| Net Weight/KG For Open Type | 3400KGS
| Dimension(L*W*H)/CM For Sound Proof Type | 440×145×225
CM
| Net Weight/KG For Sound Proof Type | 4200KGS
Dimension (L*W*H)/MM For Trailer Type
Net Weight/KG For Trailer Type
| Specification | Of Engine
| Engine Model | 1606A-E93TAG5
| Manufacturer | PERKINS UK
| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )
| Prime Power | 261KW/350HP
| Standby Power | 287KW/385HP
| Engine Configuration | 6Cylinder In Line, 4Stroke,Direct Injection
| Gas Feeding Model | Turbocharged Air-Air cooled
| Bore×Stroke | 117×146(MM)
| Engine | Displacement | 9.3L
| Rated Speed | 1500RPM
| Speed Governor | Electrical
| Starter Model | 24V DC Start
| Fuel | Consumption
| Prime | 59.5L/H
Power (100% load)
| Totally | lubrication
| system | 36L
Capacity
| Coolant capacity | 51.4L
| Cooling System | Water Cool
| Compression Ratio | 16.3:1
| Copyright By GB POWER | 2/4
Specification Of Alternator
| Alternator Model | STAMFORD
| Manufacturer | STAMFORD company
| Prime Output | 240KW/300KVA
| Standby Output | 264KW/330KVA
| Excitation Model | Brushless, Self-Exciting
| Cooling Method | Air Cooling
| Connection Type | 3 Phase and 12 Wires “Star” Connection
| Power Factor | 0.8
| Protection Class | IP22
| Insulation Class | H
| Altitude | ≤1000m
| Voltage Regulation, | ≤±1%
Steady State
| Telephone | ＜50
| Alternator | Influence Factor
| Sudden Voltage Warp | ≤±1%
(100% Sudden Reduce)
| Sudden Voltage Warp | ≤±25%
(Sudden Increase)
| Voltage Stable Time | ≤6S
(100% Sudden Reduce)
| Voltage Stable Time | ≤6S
(Sudden Increase)
| Frequency Reduce | 0-5% adjustable
| Frequency Regulation, | ≤1.5%
Stead State
| Frequency Waving | ≤0.8%
| Sudden Frequency Warp | ≤+12%
(100% Sudden Reduce)
| Sudden Frequency Warp | ≤-10%
(100% Sudden Increase)
| Frequency Recovery Time | ≤5S
(100% Sudden Reduce)
| Frequency Recovery Time | ≤5S
(Sudden Increase)
| Compliance | GB755,BS5000,VDE0530,NEMAMG1-22,IED34-1,CSA22.2
| and | AS1359
Stands
| Copyright | By
| GB POWER | 3/4
| Control | Panel System
DEEPSEA 501K CONTROL MODEL/ MANUAL USE
With Four Protection
1.High water Temperature Shutdown
2. Low Oil Pressure Shutdown
3. Over Speed Shutdown 4. Over Crank Shutdown
5. Protection as Emergent Stop
Parameters of Operation:
1. Emergency Stop Button 2.Voltmeter and Selector Switch
3. Ammeter and Selector Switch 4. Frequency Meter
5. Hour Running Meter6.Alart Buzzer
| DEEPSEA 6020 CONTROL MODEL/ | MANUAL
OR
ATS USE
With Four Protection
1.High water Temperature Shutdown
2. Low Oil Pressure Shutdown
3. Over Speed Shutdown
4. Over Crank Shutdown
5. Protection as Emergent Stop
Parameters of Operation:
Digital type, all function showed by LED
DEEPSEA 7320 CONTROL MODEL/ MANUAL OR ATS
USE
With Four Protection
1.High water Temperature Shutdown
2. Low Oil Pressure Shutdown
3. Over Speed Shutdown
4. Over Crank Shutdown
5. Protection as Emergent Stop
6．With Remote Teleport Communication RS 485
Parameters of Operation:
| Copyright By GB POWER | 4/4
