URL: https://www.gbpower.net/Product/375064129.html
Accessed: 2026-11-09

SILENT TYPE POWER BY DEUTZ (60HZ)-GB Power
English
|
Española |
Pусский
HOME
ABOUT GB About Us Corporate Culture Production Capacity
PRODUCTS Standard Type Generator Set Power by Perkins 50HZ 60HZ
Power by Deutz 50HZ 60HZ
Power by Air Cool Deutz 50HZ 60HZ
Power by Yanmar 50HZ 60HZ
Power by Isuzu 50HZ 60HZ
Power by GB 50HZ 60HZ
Power by FPT-Iveco 50HZ 60HZ
Power by Doosan 50HZ 60HZ
Power by Cummins 50HZ 60HZ
Super Silent Generator Set Power by Perkins 50HZ 60HZ
Power by Yanmar 50HZ 60HZ
Power by Cummins 50HZ 60HZ
Power by Isuzu 50HZ 60HZ
Trailer Type Generator Set 50HZ 60HZ
Lighting Tower Power by Kubota 50HZ 60HZ
Power by Perkins 50HZ 60HZ
Power by GB 50HZ 60HZ
High Voltage Generator Set Power by Cummins 50HZ 60HZ
Power by Perkins 50HZ 60HZ
Portable Generator Set Powerd By GB 50HZ 60HZ
Diesel Pump Set Diesel Pump Set 50HZ 60HZ
Self-Priming Pump 50HZ 60HZ
Self-Priming Sewage Pump 50HZ 60HZ
Diesel Generating Pump Trailer 50HZ 60HZ
Diesel Mining Pump 50HZ 60HZ
Mobile Diesel Pump Set 50HZ 60HZ
Diesel Fire Fighting Pump 50HZ 60HZ
Auto Diesel Pump Set 50HZ 60HZ
Containerized Power Station 50HZ 60HZ
Synchronization System 50HZ 60HZ
Alternator Powerd by Starmford 50HZ 60HZ
Powerd By GB 50HZ 60HZ
Spare Parts ATS 50HZ 60HZ
Contorl Pannel 50HZ 60HZ
Generator Parts 50HZ 60HZ
Nature Gas Generator Set 50HZ 60HZ
DOCUMENTS Certifications Operation Manual Catalogue
SERVICE Repair and Maintenance FAQ
GB NEWS Exhibition Investment Conference
CONTACT US Contact Us Feedback Recruitment
Standard Type Generator Set
Super Silent Generator Set
Trailer Type Generator Set
Lighting Tower
High Voltage Generator Set
Portable Generator Set
Diesel Pump Set
Containerized Power Station
Synchronization System
Alternator
Spare Parts
Nature Gas Generator Set
SILENT TYPE POWER BY DEUTZ (60HZ)
Back >>
Water Cooled DEUTZ (60HZ) Standard Type
Founded in 1864, DEUTZ was the first engine manufacturer in the world, exquisite manufacturing technologies and predominant engine products do not only make DEUTZ the consititutor of world diesel engine standards, but also construct a huge platform for its cooperation with other partners all over the world. DEUTZ has already been one of the biggest three engine suppliers in diesel engine field. DEUTZ is a technology leader in the area of internal combustion engines. DEUTZ products meet present and upcoming emission requirements for the benefit of our customers.
| | Frequency 60HZ | DEUTZ Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)
| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof
| GB-D62.5 | 69/55 | 62.5/60 | BF4M2012 | 200*85*150 | 260*100*170 |
| GB-D88 | 96/77 | 88/70 | BF4M2012C | 220*85*150 | 260*100*170 |
| GB-D100 | 110/88 | 100/88 | BF4M1013E | 220*85*150 | 260*100*170 |
| GB-D112 | 125/100 | 112/90 | BF4M1013EC | 220*85*150 | 260*100*170 |
| GB-D125 | 138/110 | 125/100 | BF4M1013FC | 220*85*150 | 260*100*170 |
| GB-D162 | 179/143 | 162/130 | BF6M1013EC | 240*100*170 | 300*110*180 |
| GB-D200 | 220/176 | 200/160 | BF6M1013FCG2 | 240*100*170 | 300*110*180 |
| GB-D225 | 248/198 | 220/180 | BF6M1013FCG3 | 240*100*170 | 300*110*180 |
| GB-D225 | 248/198 | 225/180 | BF6M1015C-LA GB | 240*100*175 | 300*110*185 |
| GB-D250 | 275/220 | 250/200 | BF6M1015C-LA G1B | 240*100*175 | 300*110*185 |
| GB-D300 | 313/250 | 300/240 | BF6M1015C-LA G28 | 250*100*175 | 320*110*185 |
| GB-D312 | 344/275 | 312/250 | BF6M1015C-LA G3B | 250*100*175 | 320*110*185 |
| GB-D438 | 480/385 | 438/350 | BF8M1015C-LA G1B | 280*110*180 | 340*120*190 |
| GB-D475 | 513/410 | 475/380 | BF8M1015C-LA G1B | 300*110*180 | 400*130*190 |
2017/8/11 10:10:09 浏览：
Copyright © 2013 gbpower All rights reserved | Powered by aBridge
Terms
Sitmap
Recruitment
Contact
