URL: https://www.gbpower.net/Product/6917244332.html
Accessed: 2026-11-09

SILENT TYPE POWE BY AIR COOLED DEUTZ (60HZ)-GB Power
English
|
Española |
Pусский
HOME
ABOUT GB About Us Corporate Culture Production Capacity
PRODUCTS Standard Type Generator Set Power by Perkins 50HZ 60HZ
Power by Deutz 50HZ 60HZ
Power by Air Cool Deutz 50HZ 60HZ
Power by Yanmar 50HZ 60HZ
Power by Isuzu 50HZ 60HZ
Power by GB 50HZ 60HZ
Power by FPT-Iveco 50HZ 60HZ
Power by Doosan 50HZ 60HZ
Power by Cummins 50HZ 60HZ
Super Silent Generator Set Power by Perkins 50HZ 60HZ
Power by Yanmar 50HZ 60HZ
Power by Cummins 50HZ 60HZ
Power by Isuzu 50HZ 60HZ
Trailer Type Generator Set 50HZ 60HZ
Lighting Tower Power by Kubota 50HZ 60HZ
Power by Perkins 50HZ 60HZ
Power by GB 50HZ 60HZ
High Voltage Generator Set Power by Cummins 50HZ 60HZ
Power by Perkins 50HZ 60HZ
Portable Generator Set Powerd By GB 50HZ 60HZ
Diesel Pump Set Diesel Pump Set 50HZ 60HZ
Self-Priming Pump 50HZ 60HZ
Self-Priming Sewage Pump 50HZ 60HZ
Diesel Generating Pump Trailer 50HZ 60HZ
Diesel Mining Pump 50HZ 60HZ
Mobile Diesel Pump Set 50HZ 60HZ
Diesel Fire Fighting Pump 50HZ 60HZ
Auto Diesel Pump Set 50HZ 60HZ
Containerized Power Station 50HZ 60HZ
Synchronization System 50HZ 60HZ
Alternator Powerd by Starmford 50HZ 60HZ
Powerd By GB 50HZ 60HZ
Spare Parts ATS 50HZ 60HZ
Contorl Pannel 50HZ 60HZ
Generator Parts 50HZ 60HZ
Nature Gas Generator Set 50HZ 60HZ
DOCUMENTS Certifications Operation Manual Catalogue
SERVICE Repair and Maintenance FAQ
GB NEWS Exhibition Investment Conference
CONTACT US Contact Us Feedback Recruitment
Standard Type Generator Set
Super Silent Generator Set
Trailer Type Generator Set
Lighting Tower
High Voltage Generator Set
Portable Generator Set
Diesel Pump Set
Containerized Power Station
Synchronization System
Alternator
Spare Parts
Nature Gas Generator Set
SILENT TYPE POWE BY AIR COOLED DEUTZ (60HZ)
Back >>
GB D A series generator set , power coverage from 8KW to 160KW, DEUTZ air-cooled diesel cold motivation is the best among the similar product. Air-cooled engine features: Compact structural design , easy maintenance. Direct forced air-cooled diesel engine air-cooling, no water pumps, water pipes, water tanks and other components, cylinder block and cylinder heads for the split, no cooling water interlayer. Simple structure, small size and light weight. There is no leakage, Frost Crack and the formation of scale lead to overheating and failure of the oil machine, greatly simplifying the maintenance work environmental adaptability, high reliability and wide range of applications generating units in stable condition.
Subject to environmental impact is small, can be -40 ℃ ~ 50 ℃ temperature range and reliable work. Apply to cold, heat, desert, forest, highlands, and the water district, especially be suitable for work in high temperature desert area, no need to add any water.
| | Frequency 60HZ | DEUTZ Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)
| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof
| GB-DA17.5 | 20/16 | 17.5/14 | F2L912 | 145*78*115 | 210*106*131 |
| GB-DA30 | 33/26 | 30/24 | F3L912 | 160*78*120 | 210*106*131 |
| GB-DA33 | 35/28 | 33/26 | F3L913 | 160*78*120 | 210*106*131 |
| GB-DA43 | 45/38 | 43/34 | F4L913 | 180*78*120 | 220*115*140 |
| GB-DA50 | 55/44 | 50/40 | F4L912T | 180*78*120 | 220*115*140 |
| GB-DA60 | 66/53 | 60/48 | BF4L913 | 250*84*126 | 290*115*155 |
| GB-DA63 | 69/55 | 63/50 | F6L912 | 250*84*126 | 290*115*155 |
| GB-DA70 | 75/60 | 70/56 | F6L913 | 250*84*126 | 290*115*155 |
| GB-DA76 | 84/67 | 76/61 | F6L912T | 250*84*126 | 290*115*155 |
| GB-DA94 | 104/83 | 94/75 | BF6L913 | 268*100*160 | 300*120*180 |
| GB-DA113 | 125/100 | 113/90 | BF6L913C | 268*100*160 | 300*120*180 |
| GB-DA80 | 88/70 | 80/64 | BF6L913C | 250*84*126 | 290*115*155 |
| GB-DA113 | 124/99 | 113/90 | F8L413F | 268*100*160 | 300*120*180 |
| GB-DA150 | 165/132 | 150/120 | BF8L513 | 268*100*160 | 300*120*180 |
| GB-DA188 | 206/165 | 188/150 | BF8L513C | 268*100*160 | 300*120*180 |
2017/8/11 10:40:46 浏览：
Copyright © 2013 gbpower All rights reserved | Powered by aBridge
Terms
Sitmap
Recruitment
Contact
