URL: https://www.gbpower.net/Product/396257527.html
Accessed: 2026-11-13

SILENT TYPE POWER BY YANMAR (50HZ)-GB Power
English
|
Española |
Pусский
HOME
ABOUT GB About Us Corporate Culture Production Capacity
PRODUCTS Standard Type Generator Set Power by Perkins 50HZ 60HZ
Power by Deutz 50HZ 60HZ
Power by Air Cool Deutz 50HZ 60HZ
Power by Yanmar 50HZ 60HZ
Power by Isuzu 50HZ 60HZ
Power by GB 50HZ 60HZ
Power by FPT-Iveco 50HZ 60HZ
Power by Doosan 50HZ 60HZ
Power by Cummins 50HZ 60HZ
Super Silent Generator Set Power by Perkins 50HZ 60HZ
Power by Yanmar 50HZ 60HZ
Power by Cummins 50HZ 60HZ
Power by Isuzu 50HZ 60HZ
Trailer Type Generator Set 50HZ 60HZ
Lighting Tower Power by Kubota 50HZ 60HZ
Power by Perkins 50HZ 60HZ
Power by GB 50HZ 60HZ
High Voltage Generator Set Power by Cummins 50HZ 60HZ
Power by Perkins 50HZ 60HZ
Portable Generator Set Powerd By GB 50HZ 60HZ
Diesel Pump Set Diesel Pump Set 50HZ 60HZ
Self-Priming Pump 50HZ 60HZ
Self-Priming Sewage Pump 50HZ 60HZ
Diesel Generating Pump Trailer 50HZ 60HZ
Diesel Mining Pump 50HZ 60HZ
Mobile Diesel Pump Set 50HZ 60HZ
Diesel Fire Fighting Pump 50HZ 60HZ
Auto Diesel Pump Set 50HZ 60HZ
Containerized Power Station 50HZ 60HZ
Synchronization System 50HZ 60HZ
Alternator Powerd by Starmford 50HZ 60HZ
Powerd By GB 50HZ 60HZ
Spare Parts ATS 50HZ 60HZ
Contorl Pannel 50HZ 60HZ
Generator Parts 50HZ 60HZ
Nature Gas Generator Set 50HZ 60HZ
DOCUMENTS Certifications Operation Manual Catalogue
SERVICE Repair and Maintenance FAQ
GB NEWS Exhibition Investment Conference
CONTACT US Contact Us Feedback Recruitment
Standard Type Generator Set
Super Silent Generator Set
Trailer Type Generator Set
Lighting Tower
High Voltage Generator Set
Portable Generator Set
Diesel Pump Set
Containerized Power Station
Synchronization System
Alternator
Spare Parts
Nature Gas Generator Set
SILENT TYPE POWER BY YANMAR (50HZ)
Back >>
GB YM series generator set, using Yanmar engine as power, Yanmar(Janpan) was founded in 1912 and developed the world’s first commercial viable small diesel engine in 1933, due to the compact design, easy to operate, enviromental friendly, low fuel consumption, this series generator set are suitable for super silent design, which are popular for hospitals, telecom company stations, hotels and living areas.
| | Frequency 50HZ | YANMAR Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)
| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof
| GB-YM6 | 6.6/5.2 | 6/4.7 | 3TNM68-GGE | 120*60*80 | 155*80*100 |
| GB-YM9 | 9.9/7.7 | 8.8/7 | 3TNV76-GGE | 120*60*80 | 160*80*100 |
| GB-YM10 | 11/8.8 | 10/8 | 3TNV82A-GGE | 120*60*80 | 160*80*100 |
| GB-YM12.5 | 14/11 | 12.5/10 | 3TNV88-GGE | 130*65*100 | 170*80*110 |
| GB-YM15 | 16.5/13.2 | 15/12 | 3TNV84T-GGE | 140*65*100 | 170*80*110 |
| GB-YM17.5 | 19/15.4 | 17.5/14 | 4TNV88-GGE | 170*65*110 | 210*90*120 |
| GB-YM20 | 22/17.6 | 20/16 | 4TNV84T-GGE | 170*65*110 | 220*90*120 |
| GB-YM30 | 33/26.4 | 30/24 | 4TNV98-GGE | 170*65*110 | 220*90*120 |
| GB-YM40 | 44/35.2 | 40/32 | 4TNV98T-GGE | 180*75*110 | 230*100*130 |
| GB-YM50 | 55/44 | 50/40 | 4TNV106-GGE | 180*65*110 | 230*100*130 |
| GB-YM56 | 62/50 | 56/45 | 4TNV106T-GGE | 200*80*110 | 240*100*130 |
2017/8/11 10:43:59 浏览：
Copyright © 2013 gbpower All rights reserved | Powered by aBridge
Terms
Sitmap
Recruitment
Contact
