URL: https://www.gbpower.net/Product/523768452.html
Accessed: 2026-11-09

SILENT TYPE POWER BY GB (60HZ)-GB Power
English
|
Española |
Pусский
HOME
ABOUT GB About Us Corporate Culture Production Capacity
PRODUCTS Standard Type Generator Set Power by Perkins 50HZ 60HZ
Power by Deutz 50HZ 60HZ
Power by Air Cool Deutz 50HZ 60HZ
Power by Yanmar 50HZ 60HZ
Power by Isuzu 50HZ 60HZ
Power by GB 50HZ 60HZ
Power by FPT-Iveco 50HZ 60HZ
Power by Doosan 50HZ 60HZ
Power by Cummins 50HZ 60HZ
Super Silent Generator Set Power by Perkins 50HZ 60HZ
Power by Yanmar 50HZ 60HZ
Power by Cummins 50HZ 60HZ
Power by Isuzu 50HZ 60HZ
Trailer Type Generator Set 50HZ 60HZ
Lighting Tower Power by Kubota 50HZ 60HZ
Power by Perkins 50HZ 60HZ
Power by GB 50HZ 60HZ
High Voltage Generator Set Power by Cummins 50HZ 60HZ
Power by Perkins 50HZ 60HZ
Portable Generator Set Powerd By GB 50HZ 60HZ
Diesel Pump Set Diesel Pump Set 50HZ 60HZ
Self-Priming Pump 50HZ 60HZ
Self-Priming Sewage Pump 50HZ 60HZ
Diesel Generating Pump Trailer 50HZ 60HZ
Diesel Mining Pump 50HZ 60HZ
Mobile Diesel Pump Set 50HZ 60HZ
Diesel Fire Fighting Pump 50HZ 60HZ
Auto Diesel Pump Set 50HZ 60HZ
Containerized Power Station 50HZ 60HZ
Synchronization System 50HZ 60HZ
Alternator Powerd by Starmford 50HZ 60HZ
Powerd By GB 50HZ 60HZ
Spare Parts ATS 50HZ 60HZ
Contorl Pannel 50HZ 60HZ
Generator Parts 50HZ 60HZ
Nature Gas Generator Set 50HZ 60HZ
DOCUMENTS Certifications Operation Manual Catalogue
SERVICE Repair and Maintenance FAQ
GB NEWS Exhibition Investment Conference
CONTACT US Contact Us Feedback Recruitment
Standard Type Generator Set
Super Silent Generator Set
Trailer Type Generator Set
Lighting Tower
High Voltage Generator Set
Portable Generator Set
Diesel Pump Set
Containerized Power Station
Synchronization System
Alternator
Spare Parts
Nature Gas Generator Set
SILENT TYPE POWER BY GB (60HZ)
Back >>
GB POWER series generator set, power coverage from 8KW to 1000KW, full range of engine according to the world emission standards, from E-Ⅲ, E-Ⅳ and E-V standards, GB POWER engine to high powered, high torque, high reliability, low fuel consumption, low emission, low noise, the performance is outstanding and the emission capability is well. Also, the production has been certificated by the ISO9001 and TS16949 quality system.
| | Frequency 60HZ | GB POWER Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)
| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof
| GB-10 | 11/8.8 | 10/8 | GB380D | 160*70*100 | 180*85*110 |
| GB-12.5 | 14/11 | 12.5/10 | GB380D | 160*70*100 | 180*85*110 |
| GB-14 | 15/12.1 | 14/11 | GB385D | 160*70*108 | 180*85*110 |
| GB-16 | 21/16.8 | 16/13.5 | GB480D | 166*73*108 | 200*95*115 |
| GB-20 | 22/17.6 | 20/16 | GB485D | 166*73*108 | 200*95*115 |
| GB-25 | 27.5/22 | 25/20 | GB490D | 173*73*115 | 210*100*125 |
| GB-30 | 33/26.5 | 30/24 | GB498D | 173*73*115 | 220*100*125 |
| GB-40 | 44/35 | 40/32 | GB4102D | 200*83*115 | 230*100*125 |
| GB-50 | 55/44 | 50/40 | GB4105D | 200*83*115 | 230*100*125 |
| GB-60 | 66/53 | 60/48 | GB4108D | 196*81*138 | 233*116*142 |
| GB-75 | 69/55 | 63/50 | GB4115D | 248*86*150 | 260*110*140 |
| GB-100 | 110/88 | 100/80 | GB4112ZD | 248*86*150 | 268*110*160 |
| GB-125 | 137.5/110 | 125/100 | GB4112ZLD | 260*96*150 | 300*110*160 |
| GB-140 | 154/123 | 140/112 | GB6112ZD | 260*96*150 | 310*110*160 |
| GB-160 | 179/143 | 163/130 | GB6112ZD-1 | 260*96*150 | 320*110*160 |
| GB-200 | 220/176 | 200/160 | GB6112ZLD | 285*130*190 | 360*150*200 |
| GB-250 | 275/220 | 250/200 | GB6126ZLD | 285*130*190 | 360*150*200 |
| GB-275 | 302/242 | 275/220 | GB6126ZLD-1 | 285*130*190 | 360*150*200 |
| GB-300 | 330/264 | 300/240 | GB135TAD28-1 | 320*100*190 | 360*150*200 |
| GB-350 | 385/308 | 350/280 | GB12V135 TAD | 370*148*220 | 430*165*220 |
| GB-375 | 413/330 | 375/300 | GB12V138TD | 370*148*220 | 450*165*220 |
| GB-400 | 440/352 | 400/320 | GB12V135TAD | 370*148*220 | 450*165*220 |
| GB-450 | 495/396 | 450/360 | GB12V135 TAD | 370*148*220 | 450*165*220 |
| GB-500 | 550/440 | 500/400 | GB12V138TAD | 370*148*220 | 530*165*230 |
| GB-550 | 605/484 | 550/440 | GB12V135TAD | 370*148*220 | 530*165*230 |
| GB-625 | 688/550 | 625/500 | GB12V13850 | 370*148*220 | 530*165*230 |
2017/8/11 11:03:07 浏览：
Copyright © 2013 gbpower All rights reserved | Powered by aBridge
Terms
Sitmap
Recruitment
Contact
