URL: https://www.gbpower.net/Product/7695821641.html
Accessed: 2026-11-13

SILENT TYPE POWER BY CUMMINS (60HZ)-GB Power
English
|
Española |
Pусский
HOME
ABOUT GB About Us Corporate Culture Production Capacity
PRODUCTS Standard Type Generator Set Power by Perkins 50HZ 60HZ
Power by Deutz 50HZ 60HZ
Power by Air Cool Deutz 50HZ 60HZ
Power by Yanmar 50HZ 60HZ
Power by Isuzu 50HZ 60HZ
Power by GB 50HZ 60HZ
Power by FPT-Iveco 50HZ 60HZ
Power by Doosan 50HZ 60HZ
Power by Cummins 50HZ 60HZ
Super Silent Generator Set Power by Perkins 50HZ 60HZ
Power by Yanmar 50HZ 60HZ
Power by Cummins 50HZ 60HZ
Power by Isuzu 50HZ 60HZ
Trailer Type Generator Set 50HZ 60HZ
Lighting Tower Power by Kubota 50HZ 60HZ
Power by Perkins 50HZ 60HZ
Power by GB 50HZ 60HZ
High Voltage Generator Set Power by Cummins 50HZ 60HZ
Power by Perkins 50HZ 60HZ
Portable Generator Set Powerd By GB 50HZ 60HZ
Diesel Pump Set Diesel Pump Set 50HZ 60HZ
Self-Priming Pump 50HZ 60HZ
Self-Priming Sewage Pump 50HZ 60HZ
Diesel Generating Pump Trailer 50HZ 60HZ
Diesel Mining Pump 50HZ 60HZ
Mobile Diesel Pump Set 50HZ 60HZ
Diesel Fire Fighting Pump 50HZ 60HZ
Auto Diesel Pump Set 50HZ 60HZ
Containerized Power Station 50HZ 60HZ
Synchronization System 50HZ 60HZ
Alternator Powerd by Starmford 50HZ 60HZ
Powerd By GB 50HZ 60HZ
Spare Parts ATS 50HZ 60HZ
Contorl Pannel 50HZ 60HZ
Generator Parts 50HZ 60HZ
Nature Gas Generator Set 50HZ 60HZ
DOCUMENTS Certifications Operation Manual Catalogue
SERVICE Repair and Maintenance FAQ
GB NEWS Exhibition Investment Conference
CONTACT US Contact Us Feedback Recruitment
Standard Type Generator Set
Super Silent Generator Set
Trailer Type Generator Set
Lighting Tower
High Voltage Generator Set
Portable Generator Set
Diesel Pump Set
Containerized Power Station
Synchronization System
Alternator
Spare Parts
Nature Gas Generator Set
SILENT TYPE POWER BY CUMMINS (60HZ)
Back >>
CUMMINS engines. Through near ten years of cooperation with CUMMINS, GB C series with its high reliability, low cost for use and maintenance to win the loyalty of many customers in the field of Army, transportation engineering system and mine industries. Established in 1919. headquartered in Columbus, Indiana, (USA) Cummins Inc, serves customers in more than 160 countries and territories through its network of 680 Company-owned and independent distributor locations and more than 5,000 dealer locations. As the largest foreign engine investors of China, Cummins possess Chongqing Cummins Engine Co., Ltd (produce M, N, K series engine) and Dongfeng Cummins Engine Co., Ltd (produce B,C, L series engine) and produce CUMMINS engines with globally uniform quality standard.
| | Frequency 60HZ | CUMMINS Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)
| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof
| GB-C25 | 28/22 | 25/20 | 4B3.9-G1 | 182*76*128 | 220*90*110 |
| GB-C30 | 33/26.4 | 30/24 | 4B3.9-G2 | 182*76*128 | 220*90*110 |
| GB-C40 | 44/35.2 | 40/32 | 4BT3.9-G1 | 182*76*128 | 220*104*158 |
| GB-C63 | 69/55 | 63/50 | 4BTA3.9-G1 | 182*76*128 | 238*104*158 |
| GB-C100 | 110/88 | 100/80 | 6BT5.9-G1 | 223*83*149 | 276*112*173 |
| GB-C125 | 138/110 | 125/100 | 6BTA5.9-G2 | 223*83*149 | 323*115*178 |
| GB-C150 | 165/132 | 150/120 | 6BTAA5.9-G2 | 223*83*152 | 323*115*178 |
| GB-C175 | 193/154 | 175/140 | 6CTA8.3-G2 | 248*88*149 | 323*115*178 |
| GB-C200 | 212/170 | 200/160 | 6CTA8.3-G2 | 248*88*149 | 323*115*178 |
| GB-C220 | 242/194 | 220/176 | 6CTAA8.3-G2 | 250*83*150 | 359*116*203 |
| GB-C250 | 275/220 | 250/200 | 6LTAA8.9-G2 | 250*83*150 | 359*116*203 |
| GB-C300 | 330/264 | 300/240 | NTA855-G1 | 307*110*185 | 423*144*220 |
| GB-C350 | 385/308 | 350/280 | NTA855-G1B | 307*110*185 | 423*144*220 |
| GB-C400 | 440/352 | 400/320 | NTA855-G3 | 307*110*185 | 423*144*220 |
| GB-C450 | 495/396 | 450/360 | KTA19-G2 | 340*126*205 | 463*164*230 |
| GB-C500 | 550/440 | 500/400 | KTA19-G3 | 340*126*205 | 463*164*230 |
| GB-C562 | 625/500 | 562/450 | KTA19-G4 | 340*126*205 | 463*164*230 |
| GB-C688 | 756/605 | 688/550 | KTAA19-G6A | 365*164*205 | 503*184*253 |
| GB-C750 | 825/660 | 750/600 | KT38-G | 455*210*232 | 20ft container |
| GB-C900 | 990/792 | 900/720 | KTA38-G2 | 455*210*232 | 20ft container |
| GB-C1000 | 1100/880 | 1000/800 | KTA38-G2A | 455*210*232 | 20ft container |
| GB-C1125 | 1238/990 | 1125/900 | KTA38-G4 | 455*210*232 | 20ft container |
| GB-C1250 | 1375/1100 | 1250/1000 | KTA38-G9 | 500*220*220 | 20ft container |
| GB-C1500 | 1650/1320 | 1500/1200 | KTA50-G9 | 500*220*220 | 20ft container |
2017/11/16 14:57:00 浏览：
Copyright © 2013 gbpower All rights reserved | Powered by aBridge
Terms
Sitmap
Recruitment
Contact
