URL: https://www.gdfdiesel.com/cpzxMI/info_14.aspx?itemid=225
Accessed: 2026-11-03

广州柴油机厂股份有限公司
EN
新机销售电话： 020-81585016
配件销售电话： 020-81801008
网站首页
关于我们
公司简介
企业文化
发展历程
质量管理
资质证书
新闻中心
业绩介绍
业绩展示
产品中心
船用柴油//天然气发动机
渔船用柴油机
船用发电机组
陆用发电机组
公司期刊
招标公告
工程招标
采购招标
资产处置
中标公告
人才招聘
客服中心
客服联系方式
联系我们
联系信息
您的位置： 首页 > 产品中心 产品中心 · Product
1000-2000kW
产品详细
详细属性
| 陆用发电机组 generator set | | | | |
| 项目 Items | 单位 Unit | | | | |
| 系列Series | | 320系列
| 机组型号Gen-Set Model | | GC1000LAH | GC1250LAH | GC1600LAH | GC1800LAH | GC2000LAH
| 发动机型号Engine Model | | 6 320ZD | 6 320ZD-2 | 8 320ZD-4 | 8320ZD-6 | 8 320ZD-8
| 机组功率Power | kW | 1000 | 1250 | 1600 | 1800 | 2000
| 频率Frequency | Hz | 5 0/60 | 5 0/60 | 5 0/60 | 50 | 5 0/60
| 转速Speed | r/min | 4 28/450 | 5 00/514 | 5 00/514 | 500 | 5 00/514
| 外形尺寸 Outline dimension (长×宽×高)(L×B×H) | mm | 7 670×2290×2900 | 8 060×2290×2900 | 9 750×2300×3380 | 9780×2300×3380 | 9 775×2570×3825
| 重量 Weight | kg | 34000 | 35000 | 45000 | 48000 | 62200
| 燃料类型Fuel type | | 180cSt/50 ℃ HFO 、 MDO 、 MGO 、生物油 | 180cSt/50℃ HFO、MDO、MGO
| | | | | | |
| 说明Explantions： | | | | |
| 1 、各型号机组的供货范围，按相应技术文件执行。 | | | | | |
| The delivery scope for each model engines shall be performed as per the corresponding technical files.
| 2 、所有机型均 可提供 400V 、 690V 、 6600V 、 11000V 等不同电压的产品。 | | | | |
| All the model engines can select of different voltages, such as 400V, 690V, 6600V, 11000V. | | | |
友情链接
暂无记录
新闻中心 |
公司简介 |
企业文化 |
发展历程 |
质量管理 |
资质证书 |
公司简介 |
联系信息
Copyright © 2015 广州柴油机厂股份有限公司ALL Rights Reserved. Designed by Wanhu
粤ICP备06031473号
粤公网安备 44010302000935号
