URL: https://www.gdfdiesel.com/cpzxMI/info_61.aspx?itemid=394
Accessed: 2026-11-13

Guangzhou diesel engine factory Limited by Share Ltd
中文
Business Consulting Hotline： 020-81585016
Order hotline： 020-81801008
Home
About us
Corporate culture
Development history
Quality Assurance
Qualification certificate
News
Performance introduction
results showcase
Product Center
Marine diesel ∥ gas engine
Fishing engine
Marine generating set
Land generating set
Company Journal
Tender notice
Project bidding
Procurement bidding
Asset disposal
Bid announcement
Job
Service
Service contact
Contact us
Contact information
Your location： Home > Product Center
Product Center
· Product
1000-2000KW
Detailed product
Detailed properties
| generator set | | | | |
| Items | Unit | | | | |
| Series | | 320 series
| Gen-Set Model | | GC1000LAH | GC1250LAH | GC1600LAH | GC1800LAH | GC2000LAH
| Engine Model | | 6 320ZD | 6 320ZD-2 | 8 320ZD-4 | 8320ZD-6 | 8 320ZD-8
| Power | kW | 1000 | 1250 | 1600 | 1800 | 2000
| Frequency | Hz | 5 0/60 | 5 0/60 | 5 0/60 | 50 | 5 0/60
| Speed | r/min | 4 28/450 | 5 00/514 | 5 00/514 | 500 | 5 00/514
| Outline dimension (L×B×H) | mm | 7 670×2290×2900 | 8 060×2290×2900 | 9 750×2300×3380 | 9780×2300×3380 | 9 775×2570×3825
| Weight | kg | 34000 | 35000 | 45000 | 48000 | 62200
| Fuel type | | 180cSt/50 ℃ HFO 、 MDO 、 MGO 、生物油 | 180cSt/50℃ HFO、MDO、MGO
| | | | | | |
| 明Explantions： | | | | |
| | | | | | |
| The delivery scope for each model engines shall be performed as per the corresponding technical files.
| | | | | | |
| All the model engines can select of different voltages, such as 400V, 690V, 6600V, 11000V. | | | |
Friendship link
暂无记录
Company profile |
Corporate culture |
Development history |
Quality Assurance |
Qualification certificate |
|
News |
Company profile
|
Contact information
Copyright © 2015 Guangzhou diesel engine factory Limited by Share Ltd
ALL Rights Reserved. Designed by Wanhu
Guangdong ICP preparation 15015732 -1
粤公网安备 44010302000935号
