URL: https://www.gdfdiesel.com/cpzxMI/info_14.aspx?itemid=288&cid=67
Accessed: 2026-11-03

广州柴油机厂股份有限公司
EN
新机销售电话： 020-81585016
配件销售电话： 020-81801008
网站首页
关于我们
公司简介
企业文化
发展历程
质量管理
资质证书
新闻中心
业绩介绍
业绩展示
产品中心
船用柴油//天然气发动机
渔船用柴油机
船用发电机组
陆用发电机组
公司期刊
招标公告
工程招标
采购招标
资产处置
中标公告
人才招聘
客服中心
客服联系方式
联系我们
联系信息
您的位置： 首页 > 产品中心 > 船用发电机组 > CS21系列 产品中心 · Product
1230-1650kW
产品详细
详细属性
| 船用发电机组Marine generator set | |
| 项目 Items | 单位 Unit | |
| 系列Series | | CS21
| 机组型号Gen-Set Model | | C CFJ1200J-W | CCFJ1470J-W
| 发动机型号Engine Model | | 6CS21/32CR | 8 CS21/32
| 机组功率Power | kW | 1200 | 1470
| 频率Frequency | Hz | 50 | 60
| 转速Speed | r/min | 1000 | 900
| 外形尺寸 Outline dimension（长×宽×高）(L×B×H) | mm | 5690×1910×2830 | 7401×2303×2675
| 重量 Weight | kg | ≈ 26000 | ≈ 30000
| 证书 | | C CS/ZY | C C S
| 燃料类型Fuel type | | 轻油 | 180cSt/50℃ HFO
| | | |
| 说明Explantions： | |
| 1 、各型号机组的供货范围，按相应技术文件执行。 | | |
| The delivery scope for each model engines shall be performed as per the corresponding technical files.
| 2 、所有机型均可满足 IMO TireⅡ 的要求， 可提供 400V 、 690V 、 6600V 、 11000V 等不同电压的产品。 | |
| All the model engines can meet IMO Tire Ⅱ requirements. Voltage of generator set appointed by customer, such as 400V, 690V, 6600V, 11000V.
友情链接
暂无记录
新闻中心 |
公司简介 |
企业文化 |
发展历程 |
质量管理 |
资质证书 |
公司简介 |
联系信息
Copyright © 2015 广州柴油机厂股份有限公司ALL Rights Reserved. Designed by Wanhu
粤ICP备06031473号
粤公网安备 44010302000935号
